deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,30.0,2.0,50.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,673.0293951346199,40000.0,40673.02939513462,-3.4077931393505643,0.0,0.06806718810159453,0.7,0.7680671881015946,11.224,0.05612,0.9315692098982898,0.15795649096077652,0.15795649096077652,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15795649096077652,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,50.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.6236308395222484,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,10709.064800745233,40000.0,50709.06480074523,-4.553530284224204,0.0,0.06821408820350161,0.7,0.7682140882035017,11.224,0.05612,0.9315561218635512,0.09916582014989421,0.09916582014989421,0.6236308395222484,0.0,4.81053823813178,0.0,0.09916582014989421,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,50.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,10726.090113602666,40000.0,50726.090113602666,-4.555227405481958,0.0,0.06823951190158696,0.7,0.768239511901587,11.224,0.05612,0.9315538567443347,0.09913253690040592,0.09913253690040592,1.5590770988056208,0.0,1.9242152952527123,0.0,0.09913253690040592,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,802.7769348493111,40000.0,40802.77693484931,-3.42070328978028,0.0,0.06832505517326977,0.7,0.7683250551732697,11.224,0.05612,0.931546235283921,0.1574542098019022,0.1574542098019022,0.5187531378329837,0.0,5.7830975491195415,0.0,0.1574542098019022,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,10584.489032991167,40000.0,50584.489032991165,-3.4351170219956404,0.0,0.06861295475573562,0.7,0.7686129547557355,11.224,0.05612,0.9315205849291042,0.3175167488501208,0.3175167488501208,1.0375062756659674,0.0,2.8915487745597708,0.0,0.3175167488501208,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,1003.3106044683359,40000.0,41003.31060446834,-3.440656807563333,0.0,0.06872360631551616,0.7,0.7687236063155162,11.224,0.05612,0.9315107264508627,0.15668415318883694,0.15668415318883694,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15668415318883694,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,5897.441838547061,40000.0,45897.44183854706,-3.44818956140059,0.0,0.0688740653813682,0.7,0.7688740653813682,11.224,0.05612,0.9314973213309543,0.24495909357103882,0.24495909357103882,0.830005020532774,0.0,3.614435968199713,0.0,0.24495909357103882,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,5940.706112502654,40000.0,45940.70611250265,-3.452494446766643,0.0,0.06896005107063534,0.7,0.7689600510706354,11.224,0.05612,0.9314896604534358,0.24472840540298546,0.24472840540298546,1.0375062756659674,0.0,2.8915487745597708,0.0,0.24472840540298546,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,7285.493539788012,40000.0,47285.49353978801,-4.613271197985177,0.0,0.06910903601460268,0.7,0.7691090360146027,11.224,0.05612,0.9314763866701173,0.021269127690371894,0.021269127690371894,0.7795385494028104,0.0,3.8484305905054246,0.0,0.021269127690371894,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,6016.409058954673,40000.0,46016.409058954676,-3.4600270476068395,0.0,0.06911050708052728,0.7,0.7691105070805273,11.224,0.05612,0.9314762556057976,0.24432579551341813,0.24432579551341813,0.5187531378329837,0.0,5.7830975491195415,0.0,0.24432579551341813,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,1235.2687338982819,40000.0,41235.26873389828,-3.463737124545998,0.0,0.06918461207885393,0.7,0.7691846120788539,11.224,0.05612,0.9314696532360253,0.15580276780683455,0.15580276780683455,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15580276780683455,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,1298.1987488498853,40000.0,41298.198748849885,-3.469998792099433,0.0,0.06930968249415223,0.7,0.7693096824941522,11.224,0.05612,0.9314585101127805,0.15556535622946258,0.15556535622946258,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15556535622946258,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,50.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,11799.720668242344,40000.0,51799.72066824234,-4.662249300028701,0.0,0.06984275169546945,0.7,0.7698427516954695,11.224,0.05612,0.9314110164205748,0.09707785940017623,0.09707785940017623,0.7795385494028104,0.0,3.8484305905054246,0.0,0.09707785940017623,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,7876.757230657704,40000.0,47876.757230657706,-4.672209684879126,0.0,0.06999196308274883,0.7,0.7699919630827489,11.224,0.05612,0.9313977224623352,0.021006460298777226,0.021006460298777226,1.5590770988056208,0.0,1.9242152952527123,0.0,0.021006460298777226,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,10.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,7927.073012932664,40000.0,47927.07301293266,-4.677225274572804,0.0,0.07006709904460734,0.7,0.7700670990446074,11.224,0.05612,0.9313910282390763,0.020984406866002902,0.020984406866002902,1.5590770988056208,0.0,1.9242152952527123,0.0,0.020984406866002902,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,24721.175616952674,40000.0,64721.17561695268,-4.697132096654334,0.0,0.07036531287707608,0.7,0.7703653128770761,11.224,0.05612,0.9313644589382506,0.27193759742815987,0.27193759742815987,1.5590770988056208,0.0,1.9242152952527123,0.0,0.27193759742815987,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,1884.0064324717382,40000.0,41884.00643247174,-3.5282878766945758,0.0,0.07047394743723016,0.7,0.7704739474372302,11.224,0.05612,0.9313547801641812,0.15338955241443075,0.15338955241443075,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15338955241443075,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,100.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.6236308395222484,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,17661.406641445537,40000.0,57661.40664144554,-4.745292574696936,0.0,0.07108678015456463,0.7,0.7710867801545647,11.224,0.05612,0.9313001799577187,0.17441842968796392,0.17441842968796392,0.6236308395222484,0.0,4.81053823813178,0.0,0.17441842968796392,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,2281.159230121716,40000.0,42281.15923012172,-3.567805407219765,0.0,0.07126326975627244,0.7,0.7712632697562725,11.224,0.05612,0.9312844556525061,0.1519487430567661,0.1519487430567661,0.5187531378329837,0.0,5.7830975491195415,0.0,0.1519487430567661,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,18324.100603755593,40000.0,58324.10060375559,-4.811351390780941,0.0,0.07207637320121346,0.7,0.7720763732012135,11.224,0.05612,0.9312120123662496,0.17243664104359052,0.17243664104359052,1.5590770988056208,0.0,1.9242152952527123,0.0,0.17243664104359052,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,7510.373168660945,40000.0,47510.373168660946,-3.6086795880350877,0.0,0.07207968977952109,0.7,0.7720796897795211,11.224,0.05612,0.931211716876379,0.2366429686857549,0.2366429686857549,0.830005020532774,0.0,3.614435968199713,0.0,0.2366429686857549,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,2748.99003056968,40000.0,42748.99003056968,-3.6143555462260113,0.0,0.07219306124839846,0.7,0.7721930612483985,11.224,0.05612,0.9312016160683892,0.15028586629545607,0.15028586629545607,0.5187531378329837,0.0,5.7830975491195415,0.0,0.15028586629545607,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,10.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.6236308395222484,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,10203.439939603391,40000.0,50203.43993960339,-4.9041386202512065,0.0,0.07346637082068062,0.7,0.7734663708206806,11.224,0.05612,0.931088170810702,0.020032914103295045,0.020032914103295045,0.6236308395222484,0.0,4.81053823813178,0.0,0.020032914103295045,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,34456.0278710391,40000.0,74456.0278710391,-4.915629901860713,0.0,0.07363851578257928,0.7,0.7736385157825794,11.224,0.05612,0.9310728335902905,0.3376896501052799,0.3376896501052799,1.5590770988056208,0.0,1.9242152952527123,0.0,0.3376896501052799,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,100.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,19473.018553196423,40000.0,59473.01855319642,-4.925878101199669,0.0,0.07379203877023932,0.7,0.7737920387702394,11.224,0.05612,0.9310591554908909,0.1691054573092546,0.1691054573092546,1.5590770988056208,0.0,1.9242152952527123,0.0,0.1691054573092546,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,3755.599952029462,40000.0,43755.599952029464,-3.7145153299002636,0.0,0.07419365064945277,0.7,0.7741936506494528,11.224,0.05612,0.9310233739620943,0.14682849754187854,0.14682849754187854,0.5187531378329837,0.0,5.7830975491195415,0.0,0.14682849754187854,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,3797.421687661802,40000.0,43797.4216876618,-3.718676679698745,0.0,0.07427676936232856,0.7,0.7742767693623286,11.224,0.05612,0.9310159685172551,0.14668829242543854,0.14668829242543854,1.0375062756659674,0.0,2.8915487745597708,0.0,0.14668829242543854,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,586.5310353248258,40000.0,40586.53103532483,-3.718815370444213,0.0,0.07427953956834568,0.7,0.7742795395683456,11.224,0.05612,0.9310157217063127,0.07914656458824113,0.07914656458824113,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07914656458824113,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,716.2785750395169,40000.0,40716.27857503952,-3.7317255208739284,0.0,0.07453740664002094,0.7,0.7745374066400209,11.224,0.05612,0.9309927470919439,0.07889435411145924,0.07889435411145924,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07889435411145924,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,806.7185082139697,40000.0,40806.71850821397,-3.740724482586058,0.0,0.0747171517109601,0.7,0.7747171517109601,11.224,0.05612,0.9309767327413613,0.07871950054874885,0.07871950054874885,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07871950054874885,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,100.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,4284.510508433177,40000.0,44284.51050843317,-3.7671430318362806,0.0,0.07524483525501724,0.7,0.7752448352550173,11.224,0.05612,0.9309297188831952,0.14507485633778286,0.14507485633778286,0.830005020532774,0.0,3.614435968199713,0.0,0.14507485633778286,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,1101.6066525955189,40000.0,41101.60665259552,-3.7700664671221573,0.0,0.07530322788959616,0.7,0.7753032278895962,11.224,0.05612,0.9309245164032791,0.07815471855276337,0.07815471855276337,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07815471855276337,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,10.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,11465.333473542021,40000.0,51465.33347354202,-5.0299269895694785,0.0,0.07535074149224037,0.7,0.7753507414922404,11.224,0.05612,0.9309202831885033,0.01954172123487825,0.01954172123487825,0.7795385494028104,0.0,3.8484305905054246,0.0,0.01954172123487825,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,1148.7703740884879,40000.0,41148.77037408849,-3.7747593556396466,0.0,0.07539696354560507,0.7,0.7753969635456051,11.224,0.05612,0.930916165044048,0.0780651395119883,0.0780651395119883,0.5187531378329837,0.0,5.7830975491195415,0.0,0.0780651395119883,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
3.2013721447849166,26.704851836258605,743.4115000023281,1.4811467030952148,905.187876479857,49.00721166785904,1,130.86908942226236,34.3577458017291,18.999354382524142,0.06545680726472472,0.8547679198822494,0.7624810343015769,953.9225344881767,0.9314567195153062,0.5406007529753686,1027.9188036490852,1020.3192185846495,3653.582188377273,0.3636632752618633,3030.5005209569554,18999.354382524143,22029.8549034811,-1.829102283216463,0.0,0.02244869305609408,0.45804181297791824,0.4804905060340123,6.950795163316994,0.05311258138955602,0.9308725843958381,0.16584685665814092,0.16584685665814092,0.5406007529753686,0.0,5.5493818376843596,0.0,0.16584685665814092,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,300.0,1.0,375.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,9512.846820570741,40000.0,49512.84682057074,-3.807929886996786,0.0,0.07605951103748322,0.7,0.7760595110374833,11.224,0.05612,0.9308571355098464,0.2270722948075148,0.2270722948075148,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2270722948075148,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,50.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,15974.24717735892,40000.0,55974.24717735892,-5.078375437563226,0.0,0.07607652269901483,0.7,0.7760765226990148,11.224,0.05612,0.930855619859318,0.08983784961084851,0.08983784961084851,1.5590770988056208,0.0,1.9242152952527123,0.0,0.08983784961084851,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,14499.74226582111,40000.0,54499.742265821114,-3.8246928730477205,0.0,0.0763943345663817,0.7,0.7763943345663817,11.224,0.05612,0.9308273044755541,0.29470639368642815,0.29470639368642815,0.830005020532774,0.0,3.614435968199713,0.0,0.29470639368642815,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,4869.063900082228,40000.0,44869.06390008223,-3.8253073117677885,0.0,0.07640660735238293,0.7,0.776406607352383,11.224,0.05612,0.9308262110341783,0.14318482360823678,0.14318482360823678,1.0375062756659674,0.0,2.8915487745597708,0.0,0.14318482360823678,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.797217915239612,33.71924866770279,135.6615361414328,0.5064697304172396,1946.4733586342907,96.17993808430553,11,165.97301057021494,24.07793156622694,17.394865074644308,0.07001065903800503,0.8556085730066846,0.7901890021386699,1726.3107927773563,1.6838314143468918,0.7598170804466234,1027.657935057104,1022.797684274527,4585.769055749412,0.45595585189483007,38702.4981830299,17394.86507464431,56097.36325767421,-5.121717324022795,0.0,0.10976720795345715,0.5809055369957522,0.6906727449492094,9.981714805243586,0.06014059015348654,0.93080620330022,0.08174660606926246,0.08174660606926246,0.7598170804466234,0.0,3.94831871670559,0.0,0.08174660606926246,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,600.0,2.0,750.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,1797.508072661944,40000.0,41797.50807266194,-3.8393101077882235,0.0,0.0766862989039813,0.7,0.7766862989039813,11.224,0.05612,0.9308012919722041,0.07685349314164053,0.07685349314164053,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07685349314164053,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,2084.5671338673496,40000.0,42084.56713386735,-3.86787308224249,0.0,0.0772568151517164,0.7,0.7772568151517163,11.224,0.05612,0.9307504619430047,0.07632927504712099,0.07632927504712099,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07632927504712099,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,50.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,16787.72657830002,40000.0,56787.72657830002,-5.1594648833574395,0.0,0.07729128185565058,0.7,0.7772912818556506,11.224,0.05612,0.930747391139019,0.08855092998073259,0.08855092998073259,1.5590770988056208,0.0,1.9242152952527123,0.0,0.08855092998073259,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,50.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.6236308395222484,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,17029.375565018236,40000.0,57029.375565018236,-5.1835529947306895,0.0,0.07765213342603836,0.7,0.7776521334260383,11.224,0.05612,0.9307152411416573,0.08817571558831121,0.08817571558831121,0.6236308395222484,0.0,4.81053823813178,0.0,0.08817571558831121,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,10.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,13175.230076688918,40000.0,53175.23007668892,-5.200373306654071,0.0,0.0779041098420352,0.7,0.7779041098420352,11.224,0.05612,0.9306927913540595,0.018913339886815025,0.018913339886815025,1.5590770988056208,0.0,1.9242152952527123,0.0,0.018913339886815025,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,100.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,5721.520914573124,40000.0,45721.52091457312,-3.9101285601409272,0.0,0.07810082517369317,0.7,0.7781008251736932,11.224,0.05612,0.9306752650415455,0.14051520753222,0.14051520753222,0.5187531378329837,0.0,5.7830975491195415,0.0,0.14051520753222,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,2662.491670759886,40000.0,42662.49167075989,-3.92537777731966,0.0,0.07840541271514963,0.7,0.7784054127151496,11.224,0.05612,0.9306481278764122,0.07529528572288317,0.07529528572288317,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07529528572288317,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,100.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,5897.441838547061,40000.0,45897.44183854706,-3.927633058470778,0.0,0.07845045965317016,0.7,0.7784504596531702,11.224,0.05612,0.9306441144286198,0.13997662489773646,0.13997662489773646,0.830005020532774,0.0,3.614435968199713,0.0,0.13997662489773646,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,3082.9935460481847,40000.0,43082.99354604819,-3.9672185896995082,0.0,0.07924114021682699,0.7,0.7792411402168269,11.224,0.05612,0.9305736689044166,0.07456038300975114,0.07456038300975114,1.0375062756659674,0.0,2.8915487745597708,0.0,0.07456038300975114,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,517.3323474769904,40000.0,40517.33234747699,-3.967633155319132,0.0,0.0792494207417466,0.7,0.7792494207417465,11.224,0.05612,0.9305729311527311,0.015856347463605994,0.015856347463605994,0.5187531378329837,0.0,5.7830975491195415,0.0,0.015856347463605994,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,15942.700095093298,40000.0,55942.7000950933,-3.9682701823408553,0.0,0.07926214470600745,0.7,0.7792621447060074,11.224,0.05612,0.93057179751372,0.2871048854041402,0.2871048854041402,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2871048854041402,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,3209.2229550239203,40000.0,43209.22295502392,-3.979778678793408,0.0,0.0794920151707833,0.7,0.7794920151707833,11.224,0.05612,0.9305513172513558,0.07434256578378247,0.07434256578378247,0.830005020532774,0.0,3.614435968199713,0.0,0.07434256578378247,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,647.0798871916817,40000.0,40647.079887191685,-3.9805433057488466,0.0,0.07950728781342185,0.7,0.7795072878134218,11.224,0.05612,0.9305499565383624,0.015805733198621302,0.015805733198621302,0.5187531378329837,0.0,5.7830975491195415,0.0,0.015805733198621302,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,649.4448312104769,40000.0,40649.44483121048,-3.980778622604239,0.0,0.07951198802731525,0.7,0.7795119880273153,11.224,0.05612,0.9305495377737601,0.015804813636882,0.015804813636882,0.5187531378329837,0.0,5.7830975491195415,0.0,0.015804813636882,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,944.3329755920261,40000.0,40944.33297559203,-4.010120607140339,0.0,0.08009806420595132,0.7,0.7800980642059513,11.224,0.05612,0.9304973214356779,0.015690984644516813,0.015690984644516813,0.5187531378329837,0.0,5.7830975491195415,0.0,0.015690984644516813,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,3559.0078557750962,40000.0,43559.0078557751,-4.014583004922989,0.0,0.0801871960448967,0.7,0.7801871960448967,11.224,0.05612,0.930489380252593,0.07374558462479079,0.07374558462479079,0.5187531378329837,0.0,5.7830975491195415,0.0,0.07374558462479079,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
6.052592542631582,28.095131637318968,783.7902838468142,1.0051825909165681,1669.9231510256286,132.8587305565793,5,180.57378514107532,15.651952517318694,17.6549254582501,0.027659826863637924,0.715715073449876,0.8960301081723487,2889.2616279278163,2.815261958632241,0.7095271357603927,1027.6295043837727,1024.9408570127396,3504.232813737749,0.3480614193285963,13146.991046270865,17654.9254582501,30801.916504520967,-2.7113696591587653,0.0,0.08576735285178147,0.6320082479937636,0.717775600845545,10.324769874680191,0.05717756797651358,0.9304802325322744,0.1137667136141809,0.1137667136141809,0.7095271357603927,0.0,4.22816809787681,0.0,0.1137667136141809,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,300.0,2.0,375.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,1079.5716862406525,40000.0,41079.571686240655,-4.023577140514565,0.0,0.08036684471900601,0.7,0.780366844719006,11.224,0.05612,0.9304733744904663,0.015639328104659494,0.015639328104659494,0.5187531378329837,0.0,5.7830975491195415,0.0,0.015639328104659494,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1993.779151444507,40000.0,41993.779151444505,-1.6797203571807247,0.0,0.018872268127694783,0.525,0.5438722681276947,7.8180000000000005,0.05212000000000001,0.9304333246191232,0.5987322529207351,0.5987322529207351,0.5846539120521078,0.0,5.131240787340566,0.0,0.5987322529207351,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,4154.63575846861,40000.0,44154.63575846861,-4.073849221768552,0.0,0.08137097820688134,0.7,0.7813709782068813,11.224,0.05612,0.9303839114213399,0.07275078697447733,0.07275078697447733,1.0375062756659674,0.0,2.8915487745597708,0.0,0.07275078697447733,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2361.1421961128644,40000.0,42361.142196112865,-1.716339926973113,0.0,0.01928370229105917,0.525,0.5442837022910592,7.8180000000000005,0.05212000000000001,0.9303806980952853,0.5935399447823986,0.5935399447823986,0.5846539120521078,0.0,5.131240787340566,0.0,0.5935399447823986,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,32151.466832855738,40000.0,72151.46683285575,-5.437800140725463,0.0,0.08146087876423497,0.7,0.781460878764235,11.224,0.05612,0.9303759017494445,0.2439329617618462,0.2439329617618462,1.5590770988056208,0.0,1.9242152952527123,0.0,0.2439329617618462,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,15558.627357935564,40000.0,55558.62735793556,-5.437955677418639,0.0,0.08146320877920027,0.7,0.7814632087792002,11.224,0.05612,0.9303756941572344,0.018101980697267123,0.018101980697267123,1.5590770988056208,0.0,1.9242152952527123,0.0,0.018101980697267123,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,1728.3093848141089,40000.0,41728.30938481411,-4.088127892663142,0.0,0.08165618007738222,0.7,0.7816561800773822,11.224,0.05612,0.9303585014186224,0.01539618809080731,0.01539618809080731,0.5187531378329837,0.0,5.7830975491195415,0.0,0.01539618809080731,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,1927.293456863857,40000.0,41927.29345686386,-4.10792722226067,0.0,0.08205165146807153,0.7,0.7820516514680715,11.224,0.05612,0.9303232669754035,0.01532311883334368,0.01532311883334368,0.5187531378329837,0.0,5.7830975491195415,0.0,0.01532311883334368,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,4822.154285137805,40000.0,44822.1542851378,-4.140268705427905,0.0,0.0826976395689362,0.7,0.7826976395689362,11.224,0.05612,0.9302657127967805,0.0716673384229799,0.0716673384229799,0.830005020532774,0.0,3.614435968199713,0.0,0.0716673384229799,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,12886.810935707224,40000.0,52886.810935707224,-4.143646343483411,0.0,0.08276510444003075,0.7,0.7827651044400308,11.224,0.05612,0.9302597020277947,0.2125860030333027,0.2125860030333027,0.830005020532774,0.0,3.614435968199713,0.0,0.2125860030333027,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,2348.9929122965154,40000.0,42348.99291229652,-4.14988719635911,0.0,0.08288975910339613,0.7,0.7828897591033961,11.224,0.05612,0.930248595945884,0.01517053549137536,0.01517053549137536,0.830005020532774,0.0,3.614435968199713,0.0,0.01517053549137536,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,10.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.6236308395222484,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,16523.750703876394,40000.0,56523.750703876394,-5.534161330757692,0.0,0.08290441604321734,0.7,0.7829044160432173,11.224,0.05612,0.930247290088808,0.01779289568501749,0.01779289568501749,0.6236308395222484,0.0,4.81053823813178,0.0,0.01779289568501749,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,2511.4510327572907,40000.0,42511.45103275729,-4.1660521177001195,0.0,0.0832126369004257,0.7,0.7832126369004256,11.224,0.05612,0.930219829214146,0.015112561072190908,0.015112561072190908,1.0375062756659674,0.0,2.8915487745597708,0.0,0.015112561072190908,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,2593.2929829120503,40000.0,42593.29298291205,-4.174195562194578,0.0,0.08337529388855051,0.7,0.7833752938885505,11.224,0.05612,0.9302053373228305,0.01508352266301045,0.01508352266301045,0.5187531378329837,0.0,5.7830975491195415,0.0,0.01508352266301045,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3585.685678340723,40000.0,43585.68567834072,-1.8384051596144042,0.0,0.020655149502273765,0.525,0.5456551495022738,7.8180000000000005,0.05212000000000001,0.9302052763491592,0.5768643904229005,0.5768643904229005,0.5846539120521078,0.0,5.131240787340566,0.0,0.5768643904229005,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,8441.204608150316,40000.0,48441.204608150314,-4.18074275199793,0.0,0.08350606731923081,0.7,0.7835060673192309,11.224,0.05612,0.9301936860905888,0.13262611968404753,0.13262611968404753,1.0375062756659674,0.0,2.8915487745597708,0.0,0.13262611968404753,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,5524.928818318758,40000.0,45524.92881831876,-4.210196235163654,0.0,0.08409437056913713,0.7,0.7840943705691371,11.224,0.05612,0.930141271332044,0.0705609999483931,0.0705609999483931,0.5187531378329837,0.0,5.7830975491195415,0.0,0.0705609999483931,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,3401.734178771603,40000.0,43401.7341787716,-4.254637144941168,0.0,0.08498203236125182,0.7,0.7849820323612517,11.224,0.05612,0.9300621852849917,0.014802562896535885,0.014802562896535885,0.5187531378329837,0.0,5.7830975491195415,0.0,0.014802562896535885,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,3583.0932451777167,40000.0,43583.09324517772,-4.272682749769162,0.0,0.08534247489048007,0.7,0.78534247489048,11.224,0.05612,0.9300300717310691,0.0147409660986163,0.0147409660986163,1.0375062756659674,0.0,2.8915487745597708,0.0,0.0147409660986163,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,3961.9242424104,40000.0,43961.9242424104,-4.3103772229936075,0.0,0.08609538350154904,0.7,0.7860953835015491,11.224,0.05612,0.9299629914913089,0.014613939473109206,0.014613939473109206,0.830005020532774,0.0,3.614435968199713,0.0,0.014613939473109206,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,5422.50090168251,40000.0,45422.500901682506,-2.0215030085763424,0.0,0.02271232031909567,0.525,0.5477123203190957,7.8180000000000005,0.05212000000000001,0.9299421437299699,0.5535368925287166,0.5535368925287166,0.5846539120521078,0.0,5.131240787340566,0.0,0.5535368925287166,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,14871.057882672872,40000.0,54871.057882672874,-4.341083047342001,0.0,0.08670870098775506,0.7,0.7867087009877551,11.224,0.05612,0.9299083480944623,0.20489846895316124,0.20489846895316124,1.0375062756659674,0.0,2.8915487745597708,0.0,0.20489846895316124,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,7726.776466536698,40000.0,47726.7764665367,-4.429284661998695,0.0,0.08847043817372921,0.7,0.7884704381737292,11.224,0.05612,0.9297513864777504,0.06730570840568419,0.06730570840568419,1.0375062756659674,0.0,2.8915487745597708,0.0,0.06730570840568419,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,5367.655141315266,40000.0,45367.65514131526,-4.450250375181833,0.0,0.08888920688549228,0.7,0.7888892068854924,11.224,0.05612,0.9297140763644429,0.014161122015206983,0.014161122015206983,0.5187531378329837,0.0,5.7830975491195415,0.0,0.014161122015206983,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,100.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,11273.879605593342,40000.0,51273.87960559334,-4.462599813919101,0.0,0.0891358743136798,0.7,0.7891358743136797,11.224,0.05612,0.9296920995800356,0.1252990616161438,0.1252990616161438,0.830005020532774,0.0,3.614435968199713,0.0,0.1252990616161438,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,29846.905794672377,40000.0,69846.90579467238,-5.95997037959021,0.0,0.08928324174589063,0.7,0.7892832417458906,11.224,0.05612,0.9296789699085984,0.14398937054656452,0.14398937054656452,1.5590770988056208,0.0,1.9242152952527123,0.0,0.14398937054656452,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,7454.731730728607,40000.0,47454.73173072861,-2.2240803221046495,0.0,0.024988349993410663,0.525,0.5499883499934106,7.8180000000000005,0.05212000000000001,0.9296510168849564,0.5298318857362577,0.5298318857362577,1.1693078241042156,0.0,2.565620393670283,0.0,0.5298318857362577,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
