deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,1000.0,1.0,1250.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,7871.587866138226,40000.0,47871.58786613822,-2.2656334738589257,0.0,0.02545521474152488,0.525,0.5504552147415249,7.8180000000000005,0.05212000000000001,0.9295913002377174,0.5252182164984125,0.5252182164984125,0.5846539120521078,0.0,5.131240787340566,0.0,0.5252182164984125,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.681420012788649,34.546106274400515,104.37720684111724,0.6321037740350428,259.84302242561387,91.94795136947094,14,197.5479653364582,20.303472448050805,57.46548920191947,0.08776271237881154,0.834111635398917,0.7179636507922253,2436.704864566516,2.3754745732463785,0.5406991694166854,1027.6706634263778,1023.8813860122812,3417.9638578425515,0.3396611804142401,3135.658652381524,57465.48920191947,60601.14785430099,-5.682596008590232,0.0,0.18919787854297204,0.6914178786776036,0.8806157572205757,12.504584576569073,0.06329897934039266,0.9295765683515259,0.05640097554026729,0.05640097554026729,0.5406991694166854,0.0,5.548371755844283,0.0,0.05640097554026729,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,100.0,1.0,125.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,8794.08769063968,40000.0,48794.08769063968,-2.3575903192658814,0.0,0.026488383289657393,0.525,0.5514883832896574,7.8180000000000005,0.05212000000000001,0.9294591476989438,0.515288453785835,0.515288453785835,1.1693078241042156,0.0,2.565620393670283,0.0,0.515288453785835,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,22505.20139576701,40000.0,62505.20139576701,-4.621252729626164,0.0,0.0923048042970171,0.7,0.792304804297017,11.224,0.05612,0.9294097644068944,0.2569613750750615,0.2569613750750615,2.075012551331935,0.0,1.4457743872798854,0.0,0.2569613750750615,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1626.4161067761495,40000.0,41626.41610677615,-2.394994824014941,0.0,0.02690863648227374,0.525,0.5519086364822737,7.8180000000000005,0.05212000000000001,0.929405393133503,0.42281134544117244,0.42281134544117244,0.5846539120521078,0.0,5.131240787340566,0.0,0.42281134544117244,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,22564.39891639053,40000.0,62564.398916390535,-4.627143006220205,0.0,0.09242245655714619,0.7,0.7924224565571462,11.224,0.05612,0.9293992822026778,0.2567182419743858,0.2567182419743858,0.830005020532774,0.0,3.614435968199713,0.0,0.2567182419743858,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,7155.233953245803,40000.0,47155.2339532458,-4.628118189999304,0.0,0.09244193485732793,0.7,0.792441934857328,11.224,0.05612,0.9293975467874798,0.013624296735267839,0.013624296735267839,1.0375062756659674,0.0,2.8915487745597708,0.0,0.013624296735267839,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1993.779151444507,40000.0,41993.779151444505,-2.4316143938073274,0.0,0.027320070645638118,0.525,0.5523200706456382,7.8180000000000005,0.05212000000000001,0.9293527666096651,0.4191125770445146,0.4191125770445146,0.5846539120521078,0.0,5.131240787340566,0.0,0.4191125770445146,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,47463.18955989645,40000.0,87463.18955989645,-6.212212865713226,0.0,0.09306195630867242,0.7,0.7930619563086725,11.224,0.05612,0.9293423061022209,0.28746985019088217,0.28746985019088217,1.5590770988056208,0.0,1.9242152952527123,0.0,0.28746985019088217,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,10198.592052184085,40000.0,50198.59205218409,-4.675235460876229,0.0,0.09338305422944587,0.7,0.7933830542294459,11.224,0.05612,0.9293136979481962,0.06399152583125538,0.06399152583125538,0.830005020532774,0.0,3.614435968199713,0.0,0.06399152583125538,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,23086.98151122947,40000.0,63086.981511229475,-4.679141062801142,0.0,0.09346106463970323,0.7,0.7934610646397032,11.224,0.05612,0.9293067476265411,0.25459170997333286,0.25459170997333286,1.0375062756659674,0.0,2.8915487745597708,0.0,0.25459170997333286,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,18533.038309646206,40000.0,58533.0383096462,-4.705457726714408,0.0,0.09398671312819455,0.7,0.7939867131281946,11.224,0.05612,0.9292599150812372,0.1920794832231889,0.1920794832231889,2.075012551331935,0.0,1.4457743872798854,0.0,0.1920794832231889,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,13799.415670252445,40000.0,53799.41567025245,-4.713895912343145,0.0,0.09415525726950265,0.7,0.7941552572695026,11.224,0.05612,0.9292448986752048,0.11941707767566599,0.11941707767566599,1.0375062756659674,0.0,2.8915487745597708,0.0,0.11941707767566599,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,28310.531769216806,40000.0,68310.5317692168,-6.3080838721667085,0.0,0.09449815040032775,0.7,0.7944981504003278,11.224,0.05612,0.9292143486813679,0.07361391969526586,0.07361391969526586,1.5590770988056208,0.0,1.9242152952527123,0.0,0.07361391969526586,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3218.3226336723646,40000.0,43218.32263367237,-2.5536796264486195,0.0,0.02869151785685273,0.525,0.5536915178568528,7.8180000000000005,0.05212000000000001,0.9291773448635389,0.4072374846470202,0.4072374846470202,0.5846539120521078,0.0,5.131240787340566,0.0,0.4072374846470202,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,14560.875223525403,40000.0,54560.87522352541,-4.7896627238026515,0.0,0.09566862195937202,0.7,0.7956686219593719,11.224,0.05612,0.9291100657555799,0.11775047547679093,0.11775047547679093,2.075012551331935,0.0,1.4457743872798854,0.0,0.11775047547679093,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,42215.032496140186,40000.0,82215.0324961402,-6.4409588702585605,0.0,0.09648868220183567,0.7,0.7964886822018357,11.224,0.05612,0.9290370026548613,0.21407424488734952,0.21407424488734952,1.5590770988056208,0.0,1.9242152952527123,0.0,0.21407424488734952,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,49819.76812559481,40000.0,89819.76812559481,-6.447121886939738,0.0,0.09658100717548218,0.7,0.7965810071754822,11.224,0.05612,0.9290287769800889,0.27992757635315546,0.27992757635315546,1.5590770988056208,0.0,1.9242152952527123,0.0,0.27992757635315546,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,9338.36200945668,40000.0,49338.36200945668,-4.845343978441931,0.0,0.0967807981620587,0.7,0.7967807981620587,11.224,0.05612,0.9290109766427247,0.013021447689667082,0.013021447689667082,0.830005020532774,0.0,3.614435968199713,0.0,0.013021447689667082,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,11912.76649944487,40000.0,51912.76649944487,-4.845799388528148,0.0,0.09678989451349033,0.7,0.7967898945134904,11.224,0.05612,0.9290101662051417,0.06187850728460676,0.06187850728460676,2.075012551331935,0.0,1.4457743872798854,0.0,0.06187850728460676,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,9794.27952018044,40000.0,49794.27952018044,-4.8907087203085435,0.0,0.09768691255678498,0.7,0.7976869125567849,11.224,0.05612,0.9289302465647912,0.012902223030250399,0.012902223030250399,2.075012551331935,0.0,1.4457743872798854,0.0,0.012902223030250399,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
3.219861544490699,22.044678308172323,571.020662393343,0.5969977571603828,1297.8291121068726,230.87574745054027,12,189.92203079456146,19.57337186542979,10.241945502231097,0.0920933919286849,0.8134379816338696,0.816124341440596,2430.023021995825,2.3677491872986676,0.7048864621481984,1027.9171266478106,1024.6845889656618,7321.345770111199,0.7271888626528793,21403.62991051798,10241.945502231098,31645.575412749076,-2.4159914644310856,0.0,0.07056973066917661,0.6647271077809651,0.7352968384501417,10.346111861419928,0.05447557515121197,0.9289301286996497,0.23135448398772498,0.23135448398772498,0.7048864621481984,0.0,4.256004563993552,0.0,0.23135448398772498,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,600.0,1.0,750.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,5055.137857014152,40000.0,45055.13785701415,-2.7367774754105576,0.0,0.030748688673674626,0.525,0.5557486886736746,7.8180000000000005,0.05212000000000001,0.9289142122443497,0.39063516031968243,0.39063516031968243,0.5846539120521078,0.0,5.131240787340566,0.0,0.39063516031968243,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,27081.43254885235,40000.0,67081.43254885235,-6.586574666227908,0.0,0.09867007732387745,0.7,0.7986700773238775,11.224,0.05612,0.9288426516995832,0.014992542075895378,0.014992542075895378,1.5590770988056208,0.0,1.9242152952527123,0.0,0.014992542075895378,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,20951.467586276645,40000.0,60951.467586276645,-4.946096476655896,0.0,0.09879322643079524,0.7,0.7987932264307953,11.224,0.05612,0.9288316797549184,0.18445816311289848,0.18445816311289848,0.830005020532774,0.0,3.614435968199713,0.0,0.18445816311289848,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,2032.0483460575017,40000.0,42032.048346057505,-3.2975718100274776,0.0,0.09879844440077928,0.7,0.7987984444007793,11.224,0.05612,0.9288312148609427,0.21040409278149072,0.21040409278149072,0.7770136402100593,0.0,3.8609360823948653,0.0,0.21040409278149072,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,13258.607557009927,40000.0,53258.60755700993,-2.802623643136653,0.0,0.031488494277146485,0.525,0.5564884942771465,7.8180000000000005,0.05212000000000001,0.9288195837455684,0.4720932662966481,0.4720932662966481,1.1693078241042156,0.0,2.565620393670283,0.0,0.4720932662966481,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,13084.987528638829,40000.0,53084.98752863883,-4.962437822343909,0.0,0.09911962812400105,0.7,0.7991196281240011,11.224,0.05612,0.9288025990623663,0.06051210802803699,0.06051210802803699,1.0375062756659674,0.0,2.8915487745597708,0.0,0.06051210802803699,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,6115.375770817533,40000.0,46115.37577081753,-2.8424643615700202,0.0,0.03193611921510727,0.525,0.5569361192151073,7.8180000000000005,0.05212000000000001,0.9287623280615109,0.38165407319824385,0.38165407319824385,1.1693078241042156,0.0,2.565620393670283,0.0,0.38165407319824385,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,2307.78101542451,40000.0,42307.78101542451,-3.3249684336580607,0.0,0.0996192737723503,0.7,0.7996192737723503,11.224,0.05612,0.9287580832348228,0.20903282535134043,0.20903282535134043,0.7770136402100593,0.0,3.8609360823948653,0.0,0.20903282535134043,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,100.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,36966.87543238393,40000.0,76966.87543238394,-6.6697048748038945,0.0,0.09991540809499891,0.7,0.799915408094999,11.224,0.05612,0.9287316992075019,0.13066935540127794,0.13066935540127794,1.5590770988056208,0.0,1.9242152952527123,0.0,0.13066935540127794,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,26477.36448188781,40000.0,66477.36448188781,-5.016491229608107,0.0,0.10019928973764157,0.7,0.8001992897376415,11.224,0.05612,0.9287064068302172,0.24160738960065098,0.24160738960065098,2.075012551331935,0.0,1.4457743872798854,0.0,0.24160738960065098,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,14314.132798405168,40000.0,54314.13279840517,-2.907840759571961,0.0,0.03267064678515253,0.525,0.5576706467851525,7.8180000000000005,0.05212000000000001,0.9286683746757288,0.46291874148708567,0.46291874148708567,1.1693078241042156,0.0,2.565620393670283,0.0,0.46291874148708567,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,22015.339298809045,40000.0,62015.33929880905,-5.051953927802287,0.0,0.10090762092145082,0.7,0.8009076209214507,11.224,0.05612,0.9286432982072833,0.1812937875874183,0.1812937875874183,1.0375062756659674,0.0,2.8915487745597708,0.0,0.1812937875874183,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,7454.731730728607,40000.0,47454.73173072861,-2.975974358731252,0.0,0.033436152511354,0.525,0.5584361525113539,7.8180000000000005,0.05212000000000001,0.9285704588754984,0.37088232001538046,0.37088232001538046,1.1693078241042156,0.0,2.565620393670283,0.0,0.37088232001538046,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,7504.224821469868,40000.0,47504.22482146987,-2.980907940693142,0.0,0.03349158309610384,0.525,0.5584915830961038,7.8180000000000005,0.05212000000000001,0.9285633687520972,0.37049590991421916,0.37049590991421916,0.5846539120521078,0.0,5.131240787340566,0.0,0.37049590991421916,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,22505.20139576701,40000.0,62505.20139576701,-5.1006962266963525,0.0,0.10188119856881907,0.7,0.8018811985688191,11.224,0.05612,0.9285565575045599,0.17987296255254306,0.17987296255254306,2.075012551331935,0.0,1.4457743872798854,0.0,0.17987296255254306,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,50.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,33468.104056546435,40000.0,73468.10405654644,-6.822202211167451,0.0,0.1021998920237744,0.7,0.8021998920237744,11.224,0.05612,0.9285281635759289,0.06844611092903186,0.06844611092903186,1.5590770988056208,0.0,1.9242152952527123,0.0,0.06844611092903186,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,3226.889913314537,40000.0,43226.88991331454,-3.416290512426672,0.0,0.10235537167758713,0.7,0.8023553716775872,11.224,0.05612,0.928514311147756,0.20458827867873022,0.20458827867873022,0.7770136402100593,0.0,3.8609360823948653,0.0,0.20458827867873022,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,3428.898579932197,40000.0,43428.898579932196,-3.436361965773658,0.0,0.10295673185464681,0.7,0.8029567318546468,11.224,0.05612,0.9284607330849387,0.2036366403288553,0.2036366403288553,0.7770136402100593,0.0,3.8609360823948653,0.0,0.2036366403288553,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,12513.445015347936,40000.0,52513.445015347934,-5.161271350344519,0.0,0.10309112480759976,0.7,0.8030911248075997,11.224,0.05612,0.9284487593720955,0.012234141176840123,0.012234141176840123,1.0375062756659674,0.0,2.8915487745597708,0.0,0.012234141176840123,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,18533.038309646206,40000.0,58533.0383096462,-5.184901223784595,0.0,0.10356310739999648,0.7,0.8035631073999965,11.224,0.05612,0.9284067081789027,0.10975970469896511,0.10975970469896511,2.075012551331935,0.0,1.4457743872798854,0.0,0.10975970469896511,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,1259.0530621077924,40000.0,41259.05306210779,-3.110269290849155,0.0,0.03494500483685269,0.525,0.5599450048368526,7.8180000000000005,0.05212000000000001,0.9283774616478827,0.24375770294245028,0.24375770294245028,0.5846539120521078,0.0,5.131240787340566,0.0,0.24375770294245028,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,10.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,1005.7212000000065,0.10025253821688036,30669.08695587643,40000.0,70669.08695587644,-6.944200080258297,0.0,0.10402747916679482,0.7,0.8040274791667948,11.224,0.05612,0.9283653350706704,0.014231416356460743,0.014231416356460743,1.5590770988056208,0.0,1.9242152952527123,0.0,0.014231416356460743,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,47515.20708741145,40000.0,87515.20708741146,-6.969292125804488,0.0,0.10440337015713785,0.7,0.8044033701571378,11.224,0.05612,0.9283318451392429,0.2011092881540103,0.2011092881540103,1.5590770988056208,0.0,1.9242152952527123,0.0,0.2011092881540103,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,1626.4161067761495,40000.0,41626.41610677615,-3.1468888606415435,0.0,0.03535643900021709,0.525,0.5603564390002171,7.8180000000000005,0.05212000000000001,0.9283248351240448,0.24160648310924135,0.24160648310924135,0.5846539120521078,0.0,5.131240787340566,0.0,0.24160648310924135,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,15884.929585565671,40000.0,55884.92958556567,-5.241037888510092,0.0,0.10468437995411482,0.7,0.8046843799541148,11.224,0.05612,0.9283068086284645,0.057480335464709605,0.057480335464709605,2.075012551331935,0.0,1.4457743872798854,0.0,0.057480335464709605,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,4053.84380776788,40000.0,44053.84380776788,-3.498456128340787,0.0,0.10481713308968472,0.7,0.8048171330896847,11.224,0.05612,0.9282949810148179,0.2007478629694647,0.2007478629694647,0.7770136402100593,0.0,3.8609360823948653,0.0,0.2007478629694647,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,100.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,19338.536256162763,40000.0,59338.53625616276,-5.265049947091586,0.0,0.10516399630444428,0.7,0.8051639963044442,11.224,0.05612,0.9282640773071592,0.10826975866518342,0.10826975866518342,0.830005020532774,0.0,3.614435968199713,0.0,0.10826975866518342,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,17368.339025235382,40000.0,57368.339025235386,-3.2122908661000213,0.0,0.03609125427933474,0.525,0.5610912542793348,7.8180000000000005,0.05212000000000001,0.9282308449374091,0.43827362665912567,0.43827362665912567,1.1693078241042156,0.0,2.565620393670283,0.0,0.43827362665912567,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,13766.442606301243,40000.0,53766.44260630124,-5.285947220290488,0.0,0.10558139799740947,0.7,0.8055813979974095,11.224,0.05612,0.9282268889881139,0.01194903119598811,0.01194903119598811,2.075012551331935,0.0,1.4457743872798854,0.0,0.01194903119598811,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,13845.557564627507,40000.0,53845.55756462751,-5.293819323418445,0.0,0.10573863521881778,0.7,0.8057386352188177,11.224,0.05612,0.928212879969813,0.011931474555331632,0.011931474555331632,2.075012551331935,0.0,1.4457743872798854,0.0,0.011931474555331632,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,20,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.6216109121680474,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,4374.538953177243,40000.0,44374.538953177245,-3.530320195152693,0.0,0.10577181138470346,0.7,0.8057718113847036,11.224,0.05612,0.9282099241460527,0.19929705656957078,0.19929705656957078,0.6216109121680474,0.0,4.826170102993581,0.0,0.19929705656957078,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,175.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,1756.3156766904935,40000.0,41756.315676690494,-3.5337869650526734,0.0,0.10587567916771033,0.7,0.8058756791677104,11.224,0.05612,0.9282006700670251,0.14825542914112397,0.14825542914112397,0.7770136402100593,0.0,3.8609360823948653,0.0,0.14825542914112397,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,2850.959589004008,40000.0,42850.95958900401,-3.2689540932828347,0.0,0.03672788621143168,0.525,0.5617278862114317,7.8180000000000005,0.05212000000000001,0.9281494133779187,0.23470214194645125,0.23470214194645125,0.5846539120521078,0.0,5.131240787340566,0.0,0.23470214194645125,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,4605.553260149576,40000.0,44605.55326014958,-3.5532736305795884,0.0,0.10645951853544237,0.7,0.8064595185354424,11.224,0.05612,0.9281486530171559,0.19826488752244503,0.19826488752244503,0.7770136402100593,0.0,3.8609360823948653,0.0,0.19826488752244503,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,175.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,2032.0483460575017,40000.0,42032.048346057505,-3.5611835886832566,0.0,0.10669650853928138,0.7,0.8066965085392813,11.224,0.05612,0.928127538440905,0.1472828649470435,0.1472828649470435,0.7770136402100593,0.0,3.8609360823948653,0.0,0.1472828649470435,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,175.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,11259.926571574953,40000.0,51259.92657157495,-3.3552846896705035,0.0,0.03769784180891367,0.525,0.5626978418089136,7.8180000000000005,0.05212000000000001,0.9280253464045902,0.3433504918393674,0.3433504918393674,1.1693078241042156,0.0,2.565620393670283,0.0,0.3433504918393674,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,6424.568999999979,0.6392579960935839,20943.69708638862,40000.0,60943.69708638862,-5.424766792803431,0.0,0.1083541772031984,0.7,0.8083541772031985,11.224,0.05612,0.9279798487880258,0.10541810403942271,0.10541810403942271,1.0375062756659674,0.0,2.8915487745597708,0.0,0.10541810403942271,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,250.0,20,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.6216109121680474,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,5319.514864497238,40000.0,45319.514864497236,-3.6242124040151182,0.0,0.10858491287615614,0.7,0.8085849128761562,11.224,0.05612,0.9279592914401145,0.19514143137767892,0.19514143137767892,0.6216109121680474,0.0,4.826170102993581,0.0,0.19514143137767892,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,11919.251597098853,40000.0,51919.25159709885,-3.4210076826020246,0.0,0.0384362634988431,0.525,0.563436263498843,7.8180000000000005,0.05212000000000001,0.927930894922123,0.3389902677446062,0.3389902677446062,1.1693078241042156,0.0,2.565620393670283,0.0,0.3389902677446062,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,2803.953352096516,40000.0,42803.95335209652,-3.6378795818623093,0.0,0.108994394758111,0.7,0.808994394758111,11.224,0.05612,0.9279228087350222,0.1446268397004684,0.1446268397004684,0.7770136402100593,0.0,3.8609360823948653,0.0,0.1446268397004684,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
3.322573367884121,28.58324997753551,324.3425476515864,1.344684379106126,1723.1951025351254,236.32418636712475,1,153.3959822615918,23.120149556270388,30.92981420184046,0.04880290000423136,0.8293534567484612,0.8976136546430621,1661.590633911122,1.6197464413213085,1.1405555272056016,1027.9077633093266,1023.759820606683,9616.34259798008,0.955573107441397,25724.494289050905,30929.81420184046,56654.308490891366,-4.674148698222658,0.0,0.08488014578202141,0.5368859379155713,0.6217660836975927,8.625209895367828,0.056228395087029995,0.9279129329905916,0.1697371807040263,0.1697371807040263,1.1405555272056016,0.0,2.6302971915362137,0.0,0.1697371807040263,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,600.0,1.0,750.0,100.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,4687.774812345795,40000.0,44687.77481234579,-3.452051942244773,0.0,0.038785057028253585,0.525,0.5637850570282535,7.8180000000000005,0.05212000000000001,0.9278862807587294,0.22505510829824493,0.22505510829824493,0.5846539120521078,0.0,5.131240787340566,0.0,0.22505510829824493,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,18263.248702753506,40000.0,58263.24870275351,-5.477685594048714,0.0,0.10941117622021036,0.7,0.8094111762202104,11.224,0.05612,0.9278856756753199,0.05513397504468674,0.05513397504468674,0.830005020532774,0.0,3.614435968199713,0.0,0.05513397504468674,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,175.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,2951.1572439475285,40000.0,42951.15724394753,-3.6525056674518677,0.0,0.10943260644451819,0.7,0.8094326064445182,11.224,0.05612,0.9278837663538383,0.14413116891914107,0.14413116891914107,0.7770136402100593,0.0,3.8609360823948653,0.0,0.14413116891914107,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,4776.019810906459,40000.0,44776.01981090646,-3.460848401035391,0.0,0.038883888436803876,0.525,0.5638838884368038,7.8180000000000005,0.05212000000000001,0.9278736392380655,0.22461156758623615,0.22461156758623615,1.1693078241042156,0.0,2.565620393670283,0.0,0.22461156758623615,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,19955.387356565298,40000.0,59955.3873565653,-3.4701736289428116,0.0,0.038988660758380124,0.525,0.5639886607583801,7.8180000000000005,0.05212000000000001,0.9278602378155053,0.41936231435667515,0.41936231435667515,1.1693078241042156,0.0,2.565620393670283,0.0,0.41936231435667515,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,3212.2844999999893,0.31962899804679196,18664.896573523307,40000.0,58664.89657352331,-5.517650393711316,0.0,0.110209432283545,0.7,0.810209432283545,11.224,0.05612,0.9278145552135116,0.054756501547294306,0.054756501547294306,2.075012551331935,0.0,1.4457743872798854,0.0,0.054756501547294306,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,3428.898579932197,40000.0,43428.898579932196,-3.699973744429437,0.0,0.1108547959931489,0.7,0.8108547959931489,11.224,0.05612,0.9277570566649012,0.14254564823019872,0.14254564823019872,0.7770136402100593,0.0,3.8609360823948653,0.0,0.14254564823019872,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,175.0,20,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.6216109121680474,1027.7435,1024.1375,6190.600499999991,0.6150941501968185,3429.5630418572473,40000.0,43429.56304185725,-3.7000397649460455,0.0,0.11085677403175284,0.7,0.8108567740317528,11.224,0.05612,0.9277568804319536,0.14254346731588144,0.14254346731588144,0.6216109121680474,0.0,4.826170102993581,0.0,0.14254346731588144,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,6136.994567220154,40000.0,46136.99456722016,-3.705436670231215,0.0,0.11101847053981118,0.7,0.8110184705398111,11.224,0.05612,0.9277424741144145,0.19168381215458175,0.19168381215458175,0.7770136402100593,0.0,3.8609360823948653,0.0,0.19168381215458175,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,1014.1443656622207,40000.0,41014.14436566222,-3.5871189354052984,0.0,0.04030258373990533,0.525,0.5653025837399054,7.8180000000000005,0.05212000000000001,0.9276921739908026,0.12260662943903985,0.12260662943903985,0.5846539120521078,0.0,5.131240787340566,0.0,0.12260662943903985,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,6115.375770817533,40000.0,46115.37577081753,-3.594358398196623,0.0,0.04038392173305061,0.525,0.5653839217330506,7.8180000000000005,0.05212000000000001,0.9276817700520529,0.21808804182756789,0.21808804182756789,1.1693078241042156,0.0,2.565620393670283,0.0,0.21808804182756789,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,8843.714999999987,0.8787059288525977,6443.77105592963,40000.0,46443.77105592963,-3.7359177881168097,0.0,0.111931714345916,0.7,0.8119317143459159,11.224,0.05612,0.9276611088430226,0.19041767709495416,0.19041767709495416,0.7770136402100593,0.0,3.8609360823948653,0.0,0.19041767709495416,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,5028.6060000000325,0.5012626910844018,1381.5074103305778,40000.0,41381.50741033058,-3.6237385051976867,0.0,0.04071401790326973,0.525,0.5657140179032697,7.8180000000000005,0.05212000000000001,0.9276395474669648,0.12151819290045193,0.12151819290045193,0.5846539120521078,0.0,5.131240787340566,0.0,0.12151819290045193,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,10057.212000000065,1.0025253821688036,45210.6460492281,40000.0,85210.64604922809,-7.4914623646692355,0.0,0.11222573313879353,0.7,0.8122257331387935,11.224,0.05612,0.9276349132983969,0.11802764638340835,0.11802764638340835,1.5590770988056208,0.0,1.9242152952527123,0.0,0.11802764638340835,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,3433.8236916343294,40000.0,43433.82369163433,-2.7236109276799554,0.0,0.04080101030544361,0.525,0.5658010103054435,7.8180000000000005,0.05212000000000001,0.9276284202730309,0.3697906639311955,0.3697906639311955,0.7781297067494756,0.0,3.855398366079694,0.0,0.3697906639311955,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
7.219689545528231,33.30430721076861,343.6391870386481,0.8835845776739497,949.8549660887403,103.84049054468352,1,192.8174527634086,39.256816863085604,68.89492612776264,0.04437969842625059,0.8778797501257065,0.7968130814431131,1230.0760114991413,1.2033769153990999,1.96252654988617,1027.493263698023,1016.8803581628994,10811.103798510567,1.0781290710143874,63809.52112486128,68894.92612776265,132704.44725262394,-12.155720598957345,0.0,0.1840878859416243,0.6748610846719301,0.8589489706135544,11.86486707676952,0.06153419675825706,0.9276056811209197,0.0814675319654504,0.0814675319654504,1.96252654988617,0.0,1.5286417399927688,0.0,0.0814675319654504,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,100.0,0.5,125.0,175.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,14314.132798405168,40000.0,54314.13279840517,-3.659734796198564,0.0,0.04111844930309586,0.525,0.5661184493030958,7.8180000000000005,0.05212000000000001,0.9275878166662707,0.32404311904096,0.32404311904096,1.1693078241042156,0.0,2.565620393670283,0.0,0.32404311904096,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.830005020532774,1027.7435,1021.1945000000001,642.4568999999979,0.06392579960935839,17403.0186600261,40000.0,57403.0186600261,-5.647794111614416,0.0,0.11280892015282318,0.7,0.8128089201528232,11.224,0.05612,0.9275829543698483,0.01119204033162436,0.01119204033162436,0.830005020532774,0.0,3.614435968199713,0.0,0.01119204033162436,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,100.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.441060343822985,0.7770136402100593,1027.7435,1024.1375,3537.485999999995,0.35148237154103906,1480.5830073234856,40000.0,41480.58300732348,-3.7700021200778697,0.0,0.11295291393464138,0.7,0.8129529139346414,11.224,0.05612,0.9275701252731076,0.08528052750308365,0.08528052750308365,0.7770136402100593,0.0,3.8609360823948653,0.0,0.08528052750308365,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
