deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,required_mass_flow_kg_s,required_volumetric_flow_m3_s,actual_mass_flow_kg_s,actual_volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_assist_power_mw,pump_energy_mw,aux_energy_mw,hydra_total_power_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,positive_retrofit_benefit,required_velocity_ms,velocity_margin_ms,natural_velocity_ms,natural_velocity_margin_ms,required_flow_capacity_ratio,actual_cooling_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,pump_fraction_of_baseline,pump_fraction_of_hydra_total,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
6.137714024869583,34.110581458829905,558.6555134522623,0.7709520831424159,1163.2468358326032,215.7967968144384,7,187.32450823107808,22.764724590065196,20.961928225067595,0.018378962885591172,0.7654139164455078,0.8839447873616922,2060.785976841833,2.010881784759341,2060.785976841833,2.010881784759341,0.6153806642573619,1027.5351723079068,1022.0989657709404,11508.26754306586,1.1447076682657593,10441.044364920443,20961.928225067597,31402.97258998804,-1.9788922476710435,0.0,0.05431004365522111,0.05431004365522111,1.4985960658486248,1.5529061095038459,1.5529061095038459,8.890937457664105,0.04746275616373967,0.8253383159089461,0.36647064255104783,0.36647064255104783,True,0.6153806642573619,0.11538066425736193,0.0,-0.5,4.875031300537178,1.0,0.0,0.36647064255104783,0.006108472128369899,0.03497316632527976,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.681420012788649,34.546106274400515,104.37720684111724,0.6321037740350428,259.84302242561387,91.94795136947094,14,197.5479653364582,20.303472448050805,57.46548920191947,0.08776271237881154,0.834111635398917,0.7179636507922253,2436.704864566516,2.3765389760838076,2436.704864566516,2.3765389760838076,0.5409414459439127,1027.5932194005927,1023.0399821485379,4107.062815145145,0.4083234750215959,3137.0636785621427,57465.48920191947,60602.55288048161,-5.616771854927423,0.0,0.2244075737791068,0.2244075737791068,1.5803837226916655,1.8047912964707722,1.8047912964707722,9.587673864464646,0.048533397183490035,0.8117592106298093,0.06777045883273203,0.06777045883273203,True,0.5409414459439127,0.04094144594391269,0.0,-0.5,5.545886754462246,1.0,0.0,0.06777045883273203,0.023405841390876016,0.12433990246846305,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,30.0,1.0,50.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,3442.893758384046,40000.0,43442.893758384045,-1.4443076160576838,0.0,0.025963712802634875,0.025963712802634875,1.6,1.6259637128026347,1.6259637128026347,8.512,0.04256,0.8089798269733747,0.6667553734546867,0.6667553734546867,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.6667553734546867,0.0030502482145952628,0.0159681994119548,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,4070.3897236598436,40000.0,44070.38972365984,-1.5069096923657823,0.0,0.0270890840961469,0.0270890840961469,1.6,1.627089084096147,1.627089084096147,8.512,0.04256,0.8088476169999828,0.6572617812878773,0.6572617812878773,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.6572617812878773,0.0031824581879871827,0.016648802060641302,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,4392.393798360644,40000.0,44392.393798360645,-1.5390343987725852,0.0,0.027666576481939237,0.027666576481939237,1.6,1.6276665764819394,1.6276665764819394,8.512,0.04256,0.8087797724997722,0.6524942760102588,0.6524942760102588,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.6524942760102588,0.0032503026881977484,0.016997692820932744,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
2.0010782330417545,31.8821074744173,774.852343114146,0.6622804956719992,1521.504215864879,103.32783069761182,5,124.25584308287739,33.46494689262597,17.83679608051586,0.09516661763992205,0.8191558121143419,0.7763921396437977,929.8809916557857,0.9082068775431685,929.8809916557857,0.9082068775431685,0.5272796014115323,1027.9716890187137,1019.7577758169828,8326.000418525435,0.8289433221018148,11664.709100856484,17836.796080515862,29501.505181372348,-2.108250346257594,0.0,0.029724781711297152,0.029724781711297152,0.9940467446630192,1.0237715263743163,1.0237715263743163,5.352861216918186,0.04307935211825718,0.808743121690023,0.2822229024362657,0.2822229024362657,True,0.5272796014115323,0.027279601411532295,0.0,-0.5,5.689580996437131,1.0,0.0,0.2822229024362657,0.005553064147702799,0.029034585301046002,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.797217915239612,33.71924866770279,135.6615361414328,0.5064697304172396,1946.4733586342907,96.17993808430553,11,165.97301057021494,24.07793156622694,17.394865074644308,0.07001065903800503,0.8556085730066846,0.7901890021386699,1726.3107927773563,1.6847399041029167,1726.3107927773563,1.6847399041029167,0.7602270300580615,1027.5787124495141,1021.7712062806118,5479.5283765801605,0.5451148958449862,38723.37962212901,17394.86507464431,56118.24469677332,-5.03764497152469,0.0,0.1295584714739507,0.1295584714739507,1.3277840845617195,1.4573425560356703,1.4573425560356703,7.618138317804645,0.045899862222368915,0.808700958785474,0.09764254755628915,0.09764254755628915,True,0.7602270300580615,0.26022703005806147,0.0,-0.5,3.946189600455115,1.0,0.0,0.09764254755628915,0.01700657904453567,0.08890049284389359,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,100.0,0.5,125.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,5341.2266643858675,40000.0,45341.22666438587,-1.6336946209406045,0.0,0.02936824363018331,0.02936824363018331,1.6,1.6293682436301833,1.6293682436301833,8.512,0.04256,0.8085798585960781,0.6388398590586734,0.6388398590586734,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.6388398590586734,0.003450216591891836,0.01802431325453585,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,6162.042941245836,40000.0,46162.04294124583,-1.7155832800594442,0.0,0.030840321741186984,0.030840321741186984,1.6,1.630840321741187,1.630840321741187,8.512,0.04256,0.8084069170886763,0.6274805230931986,0.6274805230931986,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.6274805230931986,0.003623158099293584,0.018910693665128375,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,8504.002884469948,40000.0,48504.00288446995,-1.9492286948340038,0.0,0.03504046745766356,0.03504046745766356,1.6,1.6350404674576635,1.6350404674576635,8.512,0.04256,0.8079134789170979,0.59718334836851,0.59718334836851,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.59718334836851,0.004116596270872129,0.02143094813558238,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,9299.522767624821,40000.0,49299.52276762482,-2.028593661599938,0.0,0.036467178208747106,0.036467178208747106,1.6,1.6364671782087472,1.6364671782087472,8.512,0.04256,0.8077458672217167,0.5875469218709267,0.5875469218709267,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.5875469218709267,0.004284207966253184,0.022284087755834823,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,2815.3977931082486,40000.0,42815.39779310825,-2.2486361251677813,0.0,0.04042278937145359,0.04042278937145359,1.6,1.6404227893714536,1.6404227893714536,8.512,0.04256,0.8072811572636921,0.4735690672373074,0.4735690672373074,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.4735690672373074,0.004748917924277912,0.0246416897115542,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,3442.893758384046,40000.0,43442.893758384045,-2.31123820147588,0.0,0.04154816066496561,0.04154816066496561,1.6,1.6415481606649656,1.6415481606649656,8.512,0.04256,0.8071489472903001,0.4667287614182807,0.4667287614182807,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.4667287614182807,0.0048811278976698316,0.025310351325991614,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,3443.5609323354192,40000.0,43443.56093233542,-2.311304762022762,0.0,0.0415493571960259,0.0415493571960259,1.6,1.641549357196026,1.641549357196026,8.512,0.04256,0.8071488067203917,0.46672159374451516,0.46672159374451516,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.46672159374451516,0.004881268467578231,0.02531106178068106,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,12957.528784952552,40000.0,52957.52878495255,-2.3935342899139136,0.0,0.043027562962114484,0.043027562962114484,1.6,1.6430275629621145,1.6430275629621145,8.512,0.04256,0.806975145328699,0.5469625097018127,0.5469625097018127,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.5469625097018127,0.005054929859270968,0.02618797391599609,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,4392.393798360644,40000.0,44392.393798360645,-2.4059649841907813,0.0,0.04325102434426997,0.04325102434426997,1.6,1.64325102434427,1.64325102434427,8.512,0.04256,0.8069488928166976,0.4567459932071812,0.4567459932071812,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.4567459932071812,0.0050811823712723185,0.026320400050582077,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,13248.167214596067,40000.0,53248.16721459607,-2.422529805674103,0.0,0.04354880319888393,0.04354880319888393,1.6,1.643548803198884,1.643548803198884,8.512,0.04256,0.8069139093986273,0.5439770862927222,0.5439770862927222,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.5439770862927222,0.005116165789342567,0.02649681172480166,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,13482.829202796805,40000.0,53482.829202796805,-2.4459408369872624,0.0,0.04396965349882729,0.04396965349882729,1.6,1.6439696534988273,1.6439696534988273,8.512,0.04256,0.8068644673991039,0.5415903250366738,0.5415903250366738,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.5415903250366738,0.005165607788865988,0.02674602502865401,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,5534.546975970037,40000.0,45534.546975970035,-2.5199117891695417,0.0,0.04529939831000569,0.04529939831000569,1.6,1.6452993983100057,1.6452993983100057,8.512,0.04256,0.8067082473789937,0.4452893317897031,0.4452893317897031,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.4452893317897031,0.005321827808976233,0.02753261707658537,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,15264.001083909834,40000.0,55264.00108390983,-2.623639283176105,0.0,0.04716406400461341,0.04716406400461341,1.6,1.6471640640046132,1.6471640640046132,8.512,0.04256,0.8064891842099844,0.5241347402234516,0.5241347402234516,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.5241347402234516,0.0055408909779855985,0.028633495008352317,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,7555.170018444724,40000.0,47555.170018444725,-2.7214990580841807,0.0,0.04892324817175023,0.04892324817175023,1.6,1.6489232481717502,1.6489232481717502,8.512,0.04256,0.8062825131377173,0.4263689518597512,0.4263689518597512,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.4263689518597512,0.005747562050252611,0.029669815272478004,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,8672.026802349024,40000.0,48672.02680234902,-2.8329221707100345,0.0,0.050926254777565814,0.050926254777565814,1.6,1.6509262547775658,1.6509262547775658,8.512,0.04256,0.8060471975120341,0.4165852406067868,0.4165852406067868,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.4165852406067868,0.0059828776759358335,0.030847080316393213,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,933.1296284328494,40000.0,40933.12962843285,-2.185148300777247,0.0,0.05237532714109397,0.05237532714109397,1.6,1.652375327141094,1.652375327141094,8.512,0.04256,0.8058769587475219,0.46384290865847044,0.46384290865847044,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.46384290865847044,0.00615311644044807,0.03169699176742895,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
7.219689545528231,33.30430721076861,343.6391870386481,0.8835845776739497,949.8549660887403,103.84049054468352,1,192.8174527634086,39.256816863085604,68.89492612776264,0.04437969842625059,0.8778797501257065,0.7968130814431131,1230.0760114991413,1.2044186921713596,1230.0760114991413,1.2044186921713596,1.9642255309356247,1027.3881860997617,1015.2171296339652,12398.353528520973,1.2374867176935356,63864.761736598324,68894.92612776265,132759.68786436098,-12.013333239921007,0.0,0.21831786289385366,0.21831786289385366,1.5425396221072687,1.7608574850011223,1.7608574850011223,9.070563880895271,0.04704223477127384,0.8058712216657334,0.09338944470243275,0.09338944470243275,True,1.9642255309356247,1.0357744690643753,0.0,-0.5,1.527319522504629,1.0,0.0,0.09338944470243275,0.024068830313149783,0.12398383444059047,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,100.0,2.0,125.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,1062.9613667158071,40000.0,41062.961366715805,-2.198075212509561,0.0,0.05268516937498864,0.05268516937498864,1.6,1.6526851693749887,1.6526851693749887,8.512,0.04256,0.8058405581091413,0.462376342947743,0.462376342947743,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.462376342947743,0.0061895170788285525,0.031878527351288016,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,1495.7338276589994,40000.0,41495.733827659,-2.2411649182839395,0.0,0.05371797682130423,0.05371797682130423,1.6,1.6537179768213044,1.6537179768213044,8.512,0.04256,0.8057192226478731,0.45755407016542554,0.45755407016542554,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.45755407016542554,0.0063108525400968314,0.03248315466979339,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,1594.1207134936844,40000.0,41594.120713493685,-2.2509609712800898,0.0,0.053952776207772585,0.053952776207772585,1.6,1.6539527762077726,1.6539527762077726,8.512,0.04256,0.8056916381334853,0.4564717700880986,0.4564717700880986,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.4564717700880986,0.0063384370544845615,0.03262050584749884,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,10651.056485995272,40000.0,50651.05648599527,-3.030359882069919,0.0,0.0544755097819463,0.0544755097819463,1.6,1.6544755097819461,1.6544755097819461,8.512,0.04256,0.805630226764339,0.400308491134489,0.400308491134489,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.400308491134489,0.006399848423630909,0.032926150589636695,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,1889.200223041851,40000.0,41889.20022304185,-2.2803410506381145,0.0,0.05465698070833691,0.05465698070833691,1.6,1.6546569807083369,1.6546569807083369,8.512,0.04256,0.8056089073415958,0.4532562523574429,0.4532562523574429,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.4532562523574429,0.006421167846374167,0.03303221232290633,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,2187.901827832451,40000.0,42187.90182783245,-3.0529646342778793,0.0,0.054881865940272306,0.054881865940272306,1.6,1.6548818659402724,1.6548818659402724,8.512,0.04256,0.8055824875540093,0.274635917851825,0.274635917851825,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.274635917851825,0.006447587633960562,0.03316361552435616,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,19573.719654764223,40000.0,59573.71965476422,-3.053597953460901,0.0,0.05489325085384441,0.05489325085384441,1.6,1.6548932508538445,1.6548932508538445,8.512,0.04256,0.8055811500406668,0.48621746333254484,0.48621746333254484,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.48621746333254484,0.006448925147303149,0.033170266919344896,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,2144.892519073788,40000.0,42144.89251907379,-2.305799476945508,0.0,0.05526718799077759,0.05526718799077759,1.6,1.6552671879907777,1.6552671879907777,8.512,0.04256,0.8055372194559707,0.45050635492197894,0.45050635492197894,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.45050635492197894,0.0064928557319992464,0.03338868092822094,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,100.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,2494.728066310196,40000.0,42494.7280663102,-3.0835751252729384,0.0,0.05543213791011257,0.05543213791011257,1.6,1.6554321379101125,1.6554321379101125,8.512,0.04256,0.8055178409410112,0.2726529540946769,0.2726529540946769,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.2726529540946769,0.0065122342469587135,0.033484995633884726,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,2815.3977931082486,40000.0,42815.39779310825,-3.115566710585978,0.0,0.056007237233784334,0.056007237233784334,1.6,1.6560072372337842,1.6560072372337842,8.512,0.04256,0.8054502775806175,0.2706108955641756,0.2706108955641756,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.2706108955641756,0.006579797607352483,0.033820647624306005,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,2872.798588202406,40000.0,42872.79858820241,-2.3782746484981954,0.0,0.057004329043551336,0.057004329043551336,1.6,1.6570043290435514,1.6570043290435514,8.512,0.04256,0.805333138035297,0.4428575351405019,0.4428575351405019,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.4428575351405019,0.006696937152672854,0.034402039900798036,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,100.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,3443.5609323354192,40000.0,43443.56093233542,-3.1782353474409586,0.0,0.05713380505835665,0.05713380505835665,1.6,1.6571338050583566,1.6571338050583566,8.512,0.04256,0.8053179270373172,0.26669805356829435,0.26669805356829435,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.26669805356829435,0.006712148150652802,0.03447748448794976,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,3010.437440960173,40000.0,43010.43744096017,-2.391978888494265,0.0,0.05733280288340875,0.05733280288340875,1.6,1.6573328028834087,1.6573328028834087,8.512,0.04256,0.8052945485334341,0.4414403348817149,0.4414403348817149,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.4414403348817149,0.006735526654535803,0.03459341586895631,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,12299.334348570843,40000.0,52299.33434857085,-3.1948001689242798,0.0,0.05743158391297059,0.05743158391297059,1.6,1.6574315839129705,1.6574315839129705,8.512,0.04256,0.8052829436192469,0.3876922765620365,0.3876922765620365,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.3876922765620365,0.006747131568723049,0.03465095299884562,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,12855.333237521008,40000.0,52855.33323752101,-3.25026934609736,0.0,0.058428730067646005,0.058428730067646005,1.6,1.658428730067646,1.658428730067646,8.512,0.04256,0.8051657976894213,0.3836140414659794,0.3836140414659794,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.3836140414659794,0.006864277498548638,0.03523137835730978,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,12957.528784952552,40000.0,52957.52878495255,-3.2604648753321097,0.0,0.05861201082444522,0.05861201082444522,1.6,1.658612010824445,1.658612010824445,8.512,0.04256,0.8051442656456244,0.38287375679126884,0.38287375679126884,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.38287375679126884,0.006885809542345538,0.03533798769207694,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,4907.05101069424,40000.0,44907.05101069424,-3.3242402982796397,0.0,0.059758474878824415,0.059758474878824415,1.6,1.6597584748788243,1.6597584748788243,8.512,0.04256,0.805009577669311,0.2580065464100564,0.2580065464100564,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.2580065464100564,0.007020497518658884,0.0360043197750126,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,4348.196135943239,40000.0,44348.19613594324,-2.5251750452883175,0.0,0.060525351546372966,0.060525351546372966,1.6,1.660525351546373,1.660525351546373,8.512,0.04256,0.804919484075849,0.4281243333809091,0.4281243333809091,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.4281243333809091,0.007110591112120884,0.03644951971977327,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,22952.24208043411,40000.0,62952.24208043411,-3.3906559273834085,0.0,0.0609524008129432,0.0609524008129432,1.6,1.6609524008129433,1.6609524008129433,8.512,0.04256,0.8048693138142688,0.46012313294281143,0.46012313294281143,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.46012313294281143,0.007160761373701034,0.03669725922495456,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,100.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,6606.3371524195,40000.0,46606.3371524195,-3.493769421334358,0.0,0.06280602888583689,0.06280602888583689,1.6,1.6628060288858368,1.6628060288858368,8.512,0.04256,0.8046515473583369,0.24859952205293534,0.24859952205293534,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.24859952205293534,0.007378527829633094,0.03777110967532399,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,24741.67783514483,40000.0,64741.67783514483,-3.5691788181490964,0.0,0.06416163201341854,0.06416163201341854,1.6,1.6641616320134185,1.6641616320134185,8.512,0.04256,0.8044922894721077,0.4474055016859579,0.4474055016859579,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.4474055016859579,0.00753778571586214,0.03855492806656727,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,5944.56128347749,40000.0,45944.56128347749,-2.684119781202909,0.0,0.06433506209916265,0.06433506209916265,1.6,1.6643350620991628,1.6643350620991628,8.512,0.04256,0.8044719146969969,0.4132489543256216,0.4132489543256216,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.4132489543256216,0.007558160490973055,0.038655114324166955,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,1769.571184315253,40000.0,41769.57118431525,-3.589183640351278,0.0,0.06452125031948476,0.06452125031948476,1.6,1.6645212503194848,1.6645212503194848,8.512,0.04256,0.8044500410808876,0.13869322586055405,0.13869322586055405,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.13869322586055405,0.007580034107082327,0.0387626474021288,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,50.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,1862.17282229338,40000.0,41862.17282229338,-3.59842203410639,0.0,0.064687325052837,0.064687325052837,1.6,1.664687325052837,1.664687325052837,8.512,0.04256,0.8044305304214242,0.13838642812347343,0.13838642812347343,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.13838642812347343,0.007599544766545701,0.03885854363117941,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,6315.392866264348,40000.0,46315.392866264345,-2.721042241008479,0.0,0.06522004821680179,0.06522004821680179,1.6,1.6652200482168018,1.6652200482168018,8.512,0.04256,0.8043679454632516,0.40994021063731734,0.40994021063731734,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.40994021063731734,0.007662129724718255,0.03916602390575502,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,8044.530837073227,40000.0,48044.530837073224,-3.6372506798201325,0.0,0.06538533134638455,0.06538533134638455,1.6,1.6653853313463844,1.6653853313463844,8.512,0.04256,0.8043485278023514,0.2411577954631405,0.2411577954631405,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.2411577954631405,0.0076815473856184854,0.039261383005891874,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,2397.06714959105,40000.0,42397.06714959105,-3.6517857166593766,0.0,0.0656466216129968,0.0656466216129968,1.6,1.6656466216129968,1.6656466216129968,8.512,0.04256,0.8043178311074957,0.13664050274809172,0.13664050274809172,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.13664050274809172,0.007712244080474247,0.039412094234865504,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,803.2978901498917,40000.0,40803.297890149894,-2.7393493222854906,0.0,0.06565884652195161,0.06565884652195161,1.6,1.6656588465219517,1.6656588465219517,8.512,0.04256,0.804316394910485,0.3257231650961959,0.3257231650961959,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.3257231650961959,0.007713680277484917,0.03941914435783372,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,8344.584187037988,40000.0,48344.58418703799,-3.6671854742259242,0.0,0.0659234566017781,0.0659234566017781,1.6,1.665923456601778,1.665923456601778,8.512,0.04256,0.8042853081999791,0.23966103619598284,0.23966103619598284,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.23966103619598284,0.007744766987990849,0.03957172002142979,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,933.1296284328494,40000.0,40933.12962843285,-2.7522762340178035,0.0,0.06596868875584626,0.06596868875584626,1.6,1.6659686887558462,1.6659686887558462,8.512,0.04256,0.8042799942721045,0.32469003606092933,0.32469003606092933,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.32469003606092933,0.007750080915865398,0.03959779628578254,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,50.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,2811.0056883186035,40000.0,42811.005688318604,-3.6930822562744092,0.0,0.06638899220108108,0.06638899220108108,1.6,1.666388992201081,1.666388992201081,8.512,0.04256,0.8042306165177302,0.1353193291589841,0.1353193291589841,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.1353193291589841,0.007799458670239788,0.03984003285654806,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,1299.041203945518,40000.0,41299.04120394552,-2.7887088251626224,0.0,0.06684193332196055,0.06684193332196055,1.6,1.6668419333219604,1.6668419333219604,8.512,0.04256,0.8041774044499577,0.321813266063737,0.321813266063737,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.321813266063737,0.007852670738012282,0.04010094297828637,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,7016.898929045844,40000.0,47016.89892904584,-2.7908888522700157,0.0,0.06689418590037163,0.06689418590037163,1.6,1.6668941859003714,1.6668941859003714,8.512,0.04256,0.8041712657541856,0.4038237812323498,0.4038237812323498,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.4038237812323498,0.007858809433784262,0.040131033191071336,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,1365.9020893760417,40000.0,41365.90208937604,-2.795365939792182,0.0,0.06700149620216184,0.06700149620216184,1.6,1.6670014962021618,1.6670014962021618,8.512,0.04256,0.8041586588108363,0.3212931101182479,0.3212931101182479,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.3212931101182479,0.007871416377133674,0.0401928230747289,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,1594.1207134936844,40000.0,41594.120713493685,-2.8180889045206463,0.0,0.06754613782252487,0.06754613782252487,1.6,1.667546137822525,1.667546137822525,8.512,0.04256,0.8040946736580681,0.319530239061669,0.319530239061669,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.319530239061669,0.00793540152990189,0.040506308215691324,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,7515.246961792887,40000.0,47515.24696179289,-2.840507698297119,0.0,0.06808348883789249,0.06808348883789249,1.6,1.6680834888378924,1.6680834888378924,8.512,0.04256,0.8040315450143454,0.3995884083821269,0.3995884083821269,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.3995884083821269,0.007998530173624589,0.0408153964076009,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,2015.0607807908302,40000.0,42015.06078079083,-2.8600004984537506,0.0,0.06855070737163521,0.06855070737163521,1.6,1.668550707371635,1.668550707371635,8.512,0.04256,0.8039766556189338,0.3163289327244999,0.3163289327244999,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.3163289327244999,0.008053419569036092,0.04108398208623753,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,18624.886788739,40000.0,58624.886788739,-3.8258683167110776,0.0,0.06877603156793108,0.06877603156793108,1.6,1.6687760315679312,1.6687760315679312,8.512,0.04256,0.8039501842612863,0.34586076164792323,0.34586076164792323,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.34586076164792323,0.008079890926683632,0.04121345840718434,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,50.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.7801850505917786,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,4488.720367177042,40000.0,44488.72036717704,-3.8604593043530384,0.0,0.06939785925803689,0.06939785925803689,1.6,1.6693978592580367,1.6693978592580367,8.512,0.04256,0.8038771311961893,0.13021630027908848,0.13021630027908848,True,0.7801850505917786,0.28018505059177856,0.0,-0.5,3.845241584319603,1.0,0.0,0.13021630027908848,0.00815294399178065,0.04157059317715954,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,2577.719078654239,40000.0,42577.71907865424,-2.916022502380728,0.0,0.0698934861577393,0.0698934861577393,1.6,1.6698934861577392,1.6698934861577392,8.512,0.04256,0.8038189043517693,0.312148692385112,0.312148692385112,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.312148692385112,0.008211170836200576,0.04185505646743814,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,10651.056485995272,40000.0,50651.05648599527,-3.8972904674881157,0.0,0.07005995764427704,0.07005995764427704,1.6,1.670059957644277,1.670059957644277,8.512,0.04256,0.8037993470812644,0.228747709219708,0.228747709219708,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.228747709219708,0.00823072810670548,0.04195056430375167,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
