deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,required_mass_flow_kg_s,required_volumetric_flow_m3_s,actual_mass_flow_kg_s,actual_volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_assist_power_mw,pump_energy_mw,aux_energy_mw,hydra_total_power_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,positive_retrofit_benefit,required_velocity_ms,velocity_margin_ms,natural_velocity_ms,natural_velocity_margin_ms,required_flow_capacity_ratio,actual_cooling_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,pump_fraction_of_baseline,pump_fraction_of_hydra_total,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,300.0,1.0,375.0,50.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,16801.64928321469,40000.0,56801.64928321469,-5.0888575064660895,0.0,0.09148025899916135,0.09148025899916135,1.6,1.6914802589991613,1.6914802589991613,8.512,0.04256,0.8012828643093091,0.10198923171191521,0.10198923171191521,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.10198923171191521,0.010747210878660873,0.05408295988821629,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,50.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,17043.49867869696,40000.0,57043.49867869696,-5.1129855887947055,0.0,0.09191399942474217,0.09191399942474217,1.6,1.691913999424742,1.691913999424742,8.512,0.04256,0.8012319079623188,0.10155682425783948,0.10155682425783948,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.10155682425783948,0.010798167225651101,0.054325455936881734,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,2664.219472205619,40000.0,42664.219472205616,-3.8698482791829116,0.0,0.0927555212323624,0.0927555212323624,1.6,1.6927555212323624,1.6927555212323624,8.512,0.04256,0.8011330449680025,0.08900452014464082,0.08900452014464082,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.08900452014464082,0.010897030219967387,0.05479558038294531,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,32178.13127626323,40000.0,72178.13127626323,-5.178006485850369,0.0,0.0930828528452697,0.0930828528452697,1.6,1.6930828528452697,1.6930828528452697,8.512,0.04256,0.8010945896563357,0.28091677683742694,0.28091677683742694,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.28091677683742694,0.010935485531634127,0.054978321166528586,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,10.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,1158.631314072945,0.11559074472242618,13186.156799833057,40000.0,53186.15679983306,-5.190521215781154,0.0,0.093307824901162,0.093307824901162,1.6,1.693307824901162,1.693307824901162,8.512,0.04256,0.8010681596685665,0.021784452643071623,0.021784452643071623,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.021784452643071623,0.010961915519403431,0.05510387628818072,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,3084.9942286285464,40000.0,43084.994228628544,-3.91174341366544,0.0,0.09375969626861146,0.09375969626861146,1.6,1.6937596962686114,1.6937596962686114,8.512,0.04256,0.8010150732767138,0.08813528815436435,0.08813528815436435,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.08813528815436435,0.011015001911256045,0.055355961341603574,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,3211.3055531113673,40000.0,43211.305553111364,-3.9243198095758336,0.0,0.09406113706776842,0.09406113706776842,1.6,1.6940611370677685,1.6940611370677685,8.512,0.04256,0.8009796596489933,0.08787765916496088,0.08787765916496088,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.08787765916496088,0.011050415538976554,0.05552405105672738,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,12895.173722644786,40000.0,52895.17372264479,-3.943296936574468,0.0,0.09451599554780753,0.09451599554780753,1.6,1.6945159955478075,1.6945159955478075,8.512,0.04256,0.8009262223275602,0.2512626086612656,0.2512626086612656,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.2512626086612656,0.011103852860409718,0.05577757648563958,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,517.6680659273848,40000.0,40517.668065927384,-3.9585915696036236,0.0,0.09488258915983838,0.09488258915983838,1.6,1.6948825891598385,1.6948825891598385,8.512,0.04256,0.8008831544690039,0.018743963128828638,0.018743963128828638,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.018743963128828638,0.011146920718965975,0.055981806507831404,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,3561.3174438147944,40000.0,43561.3174438148,-3.9591693223084024,0.0,0.09489643718420757,0.09489643718420757,1.6,1.6948964371842077,1.6948964371842077,8.512,0.04256,0.8008815275864418,0.08717156882059533,0.08717156882059533,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.08717156882059533,0.011148547601528145,0.05598951953776151,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,647.4998042103424,40000.0,40647.49980421034,-3.9715184813359365,0.0,0.09519243139373303,0.09519243139373303,1.6,1.695192431393733,1.695192431393733,8.512,0.04256,0.8008467538306234,0.018684093239486135,0.018684093239486135,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.018684093239486135,0.011183321357346456,0.0561543513472797,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,649.8662829395518,40000.0,40649.866282939554,-3.971754103704192,0.0,0.09519807897317409,0.09519807897317409,1.6,1.6951980789731742,1.6951980789731742,8.512,0.04256,0.8008460903461967,0.01868300552350404,0.01868300552350404,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.01868300552350404,0.011183984841773272,0.05615749578411395,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,944.9457924877182,40000.0,40944.94579248772,-4.0011341830622165,0.0,0.09590228347373841,0.09590228347373841,1.6,1.6959022834737385,1.6959022834737385,8.512,0.04256,0.800763359554307,0.01854836199180415,0.01854836199180415,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.01854836199180415,0.011266715633662877,0.056549415852722676,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,1080.2722651535346,40000.0,41080.27226515354,-4.014608187110316,0.0,0.09622523884004862,0.09622523884004862,1.6,1.6962252388400487,1.6962252388400487,8.512,0.04256,0.8007254183693552,0.018487260050077028,0.018487260050077028,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.018487260050077028,0.011304656818614735,0.056729045551669514,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,4157.3318741969,40000.0,44157.3318741969,-4.018512484732548,0.0,0.09631882006982044,0.09631882006982044,1.6,1.6963188200698205,1.6963188200698205,8.512,0.04256,0.8007144243339026,0.08599496890545234,0.08599496890545234,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.08599496890545234,0.011315650854067251,0.05678108320808229,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,7594.616762938604,0.756170577654075,8446.682456470317,40000.0,48446.68245647031,-4.067503480173937,0.0,0.09749307419815488,0.09749307419815488,1.6,1.6974930741981549,1.6974930741981549,8.512,0.04256,0.8005764715462694,0.15676237005005286,0.15676237005005286,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.15676237005005286,0.011453603641700526,0.05743356228078144,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,1158.631314072945,0.11559074472242618,15571.530723770806,40000.0,55571.530723770804,-5.428497822282626,0.0,0.09758583063640497,0.09758583063640497,1.6,1.697585830636405,1.697585830636405,8.512,0.04256,0.8005655744083171,0.020849368354313457,0.020849368354313457,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.020849368354313457,0.01146450077965284,0.0574850643044194,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,1729.4309565683232,40000.0,41729.43095656832,-4.079242745771883,0.0,0.09777445000952197,0.09777445000952197,1.6,1.697774450009522,1.697774450009522,8.512,0.04256,0.8005434151774528,0.018199665293406525,0.018199665293406525,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.018199665293406525,0.011486660010517149,0.05758977584388409,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,4825.283581366937,40000.0,44825.28358136694,-4.085018201086872,0.0,0.09791288059631727,0.09791288059631727,1.6,1.6979128805963173,1.6979128805963173,8.512,0.04256,0.800527152185583,0.0847135383890304,0.0847135383890304,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.0847135383890304,0.011502923002386896,0.05766661041049978,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,1928.5441576482733,40000.0,41928.54415764827,-4.099067780922297,0.0,0.09824963180895283,0.09824963180895283,1.6,1.6982496318089528,1.6982496318089528,8.512,0.04256,0.8004875902480083,0.018113237450800578,0.018113237450800578,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.018113237450800578,0.011542484939961562,0.057853468635408224,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,14880.708329880441,40000.0,54880.70832988044,-4.140989973336024,0.0,0.09925445539065653,0.09925445539065653,1.6,1.6992544553906566,1.6992544553906566,8.512,0.04256,0.8003695423648195,0.24217215374216197,0.24217215374216197,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.24217215374216197,0.011660532823150438,0.05841059005364682,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,2350.5172713750635,40000.0,42350.517271375065,-4.141082231831577,0.0,0.09925666671374363,0.09925666671374363,1.6,1.6992566667137436,1.6992566667137436,8.512,0.04256,0.800369282575923,0.017932760335071147,0.017932760335071147,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.017932760335071147,0.01166079261204695,0.05841181538848974,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,0.5,1250.0,10.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,0.6241480404734228,1027.6754652782759,1015.8647485191225,1158.631314072945,0.11559074472242618,16537.45448348351,40000.0,56537.45448348351,-5.524863115861467,0.0,0.09931814913892174,0.09931814913892174,1.6,1.6993181491389215,1.6993181491389215,8.512,0.04256,0.8003620595466492,0.02049316377360817,0.02049316377360817,True,0.6241480404734228,0.12414804047342276,0.0,-0.5,4.806551980399503,1.0,0.0,0.02049316377360817,0.011668015641320693,0.058445882655492276,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,50.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,5528.514174135904,40000.0,45528.514174135904,-4.155036518028565,0.0,0.09959113385463639,0.09959113385463639,1.6,1.6995911338546366,1.6995911338546366,8.512,0.04256,0.8003299889738443,0.08340505835410061,0.08340505835410061,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.08340505835410061,0.011700086214125514,0.058597113076699694,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,2513.0808176587575,40000.0,42513.08081765876,-4.157268140157947,0.0,0.09964462310250126,0.09964462310250126,1.6,1.6996446231025013,1.6996446231025013,8.512,0.04256,0.8003237049926573,0.01786418819071802,0.01786418819071802,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.01786418819071802,0.011706370195312647,0.058626739818475535,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,2.0,1250.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,2594.975878454708,40000.0,42594.97587845471,-4.165422157320641,0.0,0.09984006490215316,0.09984006490215316,1.6,1.699840064902153,1.699840064902153,8.512,0.04256,0.8003007442549163,0.017829841680413055,0.017829841680413055,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.017829841680413055,0.011729330933053707,0.0587349756977873,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,3403.9417053891057,40000.0,43403.94170538911,-4.245968177712419,0.0,0.10177065431177448,0.10177065431177448,1.6,1.7017706543117745,1.7017706543117745,8.512,0.04256,0.8000739362885604,0.017497527792494576,0.017497527792494576,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.017497527792494576,0.011956138899409597,0.05980280248335361,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,3585.4184632271117,40000.0,43585.41846322711,-4.2640372112250535,0.0,0.10220374690371022,0.10220374690371022,1.6,1.7022037469037103,1.7022037469037103,8.512,0.04256,0.8000230560498461,0.017424673275412417,0.017424673275412417,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.017424673275412417,0.01200701913812385,0.06004201734934358,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,0.5,125.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,3964.495299630634,40000.0,43964.49529963063,-4.301780623342615,0.0,0.10310841024229243,0.10310841024229243,1.6,1.7031084102422924,1.7031084102422924,8.512,0.04256,0.7999167751125127,0.01727443181407887,0.01727443181407887,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.01727443181407887,0.012113300075457288,0.060541307659694864,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,22519.80595582448,40000.0,62519.80595582448,-4.334461428435224,0.0,0.10389172909408428,0.10389172909408428,1.6,1.7038917290940843,1.7038917290940843,8.512,0.04256,0.7998247498714657,0.30368843308250354,0.30368843308250354,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.30368843308250354,0.012205325316504262,0.06097319877790642,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,0.5,750.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,22579.041892178204,40000.0,62579.041892178204,-4.340359352400139,0.0,0.10403309510434813,0.10403309510434813,1.6,1.704033095104348,1.704033095104348,8.512,0.04256,0.7998081420225155,0.3034009683315342,0.3034009683315342,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.3034009683315342,0.012221933165454432,0.061051100124306895,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,100.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,7594.616762938604,0.756170577654075,11281.195694389216,40000.0,51281.195694389215,-4.349726478303986,0.0,0.10425761363401097,0.10425761363401097,1.6,1.704257613634011,1.704257613634011,8.512,0.04256,0.7997817653155532,0.14809749772994366,0.14809749772994366,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.14809749772994366,0.012248309872416702,0.061174797049432614,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,29871.658977305953,40000.0,69871.65897730595,-5.814832078006375,0.0,0.1045307996651015,0.1045307996651015,1.6,1.7045307996651016,1.7045307996651016,8.512,0.04256,0.7997496710919758,0.1658227858092312,0.1658227858092312,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.1658227858092312,0.012280404095994067,0.061325263049303205,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,7731.790692758081,40000.0,47731.79069275808,-4.37440938828957,0.0,0.10484923274051708,0.10484923274051708,1.6,1.704849232740517,1.704849232740517,8.512,0.04256,0.7997122611911986,0.07955512094469638,0.07955512094469638,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.07955512094469638,0.012317813996771274,0.06150058945210872,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,47502.55260166802,40000.0,87502.55260166802,-5.839915361206705,0.0,0.10498171133649331,0.10498171133649331,1.6,1.7049817113364933,1.7049817113364933,8.512,0.04256,0.7996966974463706,0.3310278613663148,0.3310278613663148,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.3310278613663148,0.01233337774159931,0.06157351169133699,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,23101.963612571155,40000.0,63101.963612571155,-4.392424918276619,0.0,0.10528104291850648,0.10528104291850648,1.6,1.7052810429185066,1.7052810429185066,8.512,0.04256,0.7996615316120175,0.30088670495134984,0.30088670495134984,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.30088670495134984,0.01236854357595236,0.06173823567423411,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,10.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.51908977829326,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,5371.138435710216,40000.0,45371.138435710214,-4.441835373432581,0.0,0.10646535098220332,0.10646535098220332,1.6,1.7064653509822034,1.7064653509822034,8.512,0.04256,0.799522397675963,0.016738871945432863,0.016738871945432863,True,0.51908977829326,0.019089778293259974,0.0,-0.5,5.779347090716836,1.0,0.0,0.016738871945432863,0.01250767751200697,0.06238940094560035,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,18545.065168072433,40000.0,58545.06516807243,-4.505837721887084,0.0,0.10799940884770859,0.10799940884770859,1.6,1.7079994088477084,1.7079994088477084,8.512,0.04256,0.7993421747124403,0.22701451090690009,0.22701451090690009,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.22701451090690009,0.012687900475529675,0.06323152589412764,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,28965.78285182363,2.8897686180606548,49861.08556826906,40000.0,89861.08556826906,-6.0752141821089705,0.0,0.10921157964209743,0.10921157964209743,1.6,1.7092115796420975,1.7092115796420975,8.512,0.04256,0.7991997674292649,0.32233956076368353,0.32233956076368353,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.32233956076368353,0.012830307758705056,0.06389588096809286,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,100.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,7594.616762938604,0.756170577654075,13808.370684312087,40000.0,53808.37068431209,-4.601348835509472,0.0,0.11028869320419983,0.11028869320419983,1.6,1.7102886932041999,1.7102886932041999,8.512,0.04256,0.7990732268322134,0.14114192023199143,0.14114192023199143,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.14114192023199143,0.01295684835575656,0.06448542497090105,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,1.0,375.0,10.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,7159.877281788291,40000.0,47159.87728178829,-4.619934114782077,0.0,0.11073415957440687,0.11073415957440687,1.6,1.710734159574407,1.710734159574407,8.512,0.04256,0.7990208929071421,0.016103979061606703,0.016103979061606703,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.016103979061606703,0.013009182280827874,0.06472902815125589,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,50.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,10205.210342218837,40000.0,50205.21034221884,-4.620679506123666,0.0,0.11075202569147999,0.11075202569147999,1.6,1.7107520256914799,1.7107520256914799,8.512,0.04256,0.7990187939742153,0.07563574289571393,0.07563574289571393,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.07563574289571393,0.013011281213754698,0.06473879558711287,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,42250.043040162665,40000.0,82250.04304016267,-6.182829821303915,0.0,0.11114614089349913,0.11114614089349913,1.6,1.7111461408934991,1.7111461408934991,8.512,0.04256,0.7989724928461585,0.24651717186793148,0.24651717186793148,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.24651717186793148,0.013057582341811457,0.06495420714648172,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
11.750942254000751,33.657153186293975,603.9131749727426,1.164132917694427,1160.9664569331287,64.54667770605455,1,114.22679186553218,36.614243491182,18.989077100961772,0.06589657604121565,0.7969225870245095,0.8171895167574054,781.3014026335298,0.7656023290762608,781.3014026335298,0.7656023290762608,0.7192969603821088,1026.637017837929,1014.374021342714,7764.965045198724,0.7756309665085273,8297.266801448885,18989.07710096177,27286.343902410656,-1.9499618945433277,0.0,0.021946849997536152,0.021946849997536152,0.9138143349242573,0.9357611849217935,0.9357611849217935,4.6542636385890335,0.04074581420502499,0.7989453847944301,0.28457330424955596,0.28457330424955596,True,0.7192969603821088,0.21929696038210877,0.0,-0.5,4.170739159534782,1.0,0.0,0.28457330424955596,0.0047154290563973,0.023453473333979295,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,30.0,1.0,50.0,100.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,7594.616762938604,0.756170577654075,14570.324380320388,40000.0,54570.32438032039,-4.677214015338944,0.0,0.11210708860133288,0.11210708860133288,1.6,1.7121070886013328,1.7121070886013328,8.512,0.04256,0.7988595995534148,0.13917118597296516,0.13917118597296516,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.13917118597296516,0.013170475634555085,0.06547901667349339,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,28334.010778001095,40000.0,68334.0107780011,-6.239382472777045,0.0,0.11216276421165602,0.11216276421165602,1.6,1.7121627642116561,1.7121627642116561,8.512,0.04256,0.7988530587157359,0.08477706056483557,0.08477706056483557,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.08477706056483557,0.013177016472234026,0.06550940515477217,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,2.0,50.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,2032.9028451299619,40000.0,42032.90284512996,-3.1219590063392726,0.0,0.11224429771192856,0.11224429771192856,1.6,1.7122442977119285,1.7122442977119285,8.512,0.04256,0.7988434800620385,0.25278358048982225,0.25278358048982225,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.25278358048982225,0.013186595125931457,0.06555390364676383,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,2.0,125.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,2308.7514631704735,40000.0,42308.751463170476,-3.1493786759881184,0.0,0.11323012153504036,0.11323012153504036,1.6,1.7132301215350405,1.7132301215350405,8.512,0.04256,0.7987276642933459,0.2511354580818105,0.2511354580818105,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.2511354580818105,0.013302410894624103,0.0660916009541013,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,18986.54190734651,1.8904264441351875,26494.546743576517,40000.0,66494.54674357652,-4.73021306822392,0.0,0.11337741095521225,0.11337741095521225,1.6,1.7133774109552122,1.7133774109552122,8.512,0.04256,0.7987103605550737,0.28553532337868953,0.28553532337868953,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.28553532337868953,0.013319714632896176,0.06617188380696816,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
3.4381937702077874,29.85048714543024,656.1897418599139,0.9934964055131482,1365.277361340986,34.7357032332205,2,171.74058111399302,27.652303430828322,48.19557206389866,0.034541255689025906,0.8022064908849168,0.7041303501924998,1555.4007502382815,1.5180599112622437,1555.4007502382815,1.5180599112622437,0.9791211554105339,1027.843393077166,1021.3520816192041,2211.961432986013,0.22006711529711523,19313.161920762777,48195.57206389866,67508.73398466143,-6.496348516466169,0.0,0.16893078854233395,0.16893078854233395,1.373924648911944,1.5428554374542782,1.5428554374542782,7.6636893107345365,0.04462363677253283,0.7986798035649489,0.03276555939396804,0.03276555939396804,True,0.9791211554105339,0.4791211554105339,0.0,-0.5,3.063972199377243,1.0,0.0,0.03276555939396804,0.022043011099851406,0.10949229878663869,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,monte_carlo
5.0,24.0,600.0,0.5,750.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,20965.063863922634,40000.0,60965.06386392264,-4.746788894129658,0.0,0.11377471319055162,0.11377471319055162,1.6,1.7137747131905516,1.7137747131905516,8.512,0.04256,0.7986636850105084,0.218003205324411,0.218003205324411,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.218003205324411,0.013366390177461421,0.06638837200412187,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,50.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,11920.49718848569,40000.0,51920.49718848569,-4.791464877640183,0.0,0.11484554177041578,0.11484554177041578,1.6,1.7148455417704158,1.7148455417704158,8.512,0.04256,0.7985378827807312,0.07313698032751935,0.07313698032751935,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.07313698032751935,0.013492192407238698,0.06697136212737191,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,10.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,0.830543645269216,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,9344.422060482533,40000.0,49344.42206048253,-4.837441928379407,0.0,0.11594755533745517,0.11594755533745517,1.6,1.715947555337455,1.715947555337455,8.512,0.04256,0.7984084169011448,0.015391033972653923,0.015391033972653923,True,0.830543645269216,0.330543645269216,0.0,-0.5,3.612091931698023,1.0,0.0,0.015391033972653923,0.01362165828682509,0.0675705705438376,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,22029.6259670028,40000.0,62029.6259670028,-4.852783780450069,0.0,0.1163152807320498,0.1163152807320498,1.6,1.7163152807320499,1.7163152807320499,8.512,0.04256,0.7983652160794115,0.21426180035669723,0.21426180035669723,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.21426180035669723,0.013664859108558481,0.06777034618164007,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,2.0,375.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,3228.246856638847,40000.0,43228.24685663885,-3.240777574817603,0.0,0.11651620094541308,0.11651620094541308,1.6,1.716516200945413,1.716516200945413,8.512,0.04256,0.798341611731037,0.24579362921679532,0.24579362921679532,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.24579362921679532,0.013688463456932927,0.06787946474448592,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,10.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,759.4616762938604,0.0756170577654075,9800.635435017932,40000.0,49800.63543501793,-4.882865567481174,0.0,0.11703630430568207,0.11703630430568207,1.6,1.717036304305682,1.717036304305682,8.512,0.04256,0.7982805093625843,0.015250039877198746,0.015250039877198746,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.015250039877198746,0.013749565825385583,0.06816181114644984,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,1.0,50.0,250.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,3430.3404701617274,40000.0,43430.340470161726,-3.2608659122553663,0.0,0.11723844019433453,0.11723844019433453,1.6,1.7172384401943346,1.7172384401943346,8.512,0.04256,0.7982567621952145,0.24464988219175296,0.24464988219175296,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.24464988219175296,0.013773312992755466,0.06827149768500815,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,100.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,11586.313140729451,1.1559074472242619,36997.533478657315,40000.0,76997.53347865731,-6.525744281401123,0.0,0.11731057045050489,0.11731057045050489,1.6,1.7173105704505047,1.7173105704505047,8.512,0.04256,0.7982482882459463,0.15047641940298026,0.15047641940298026,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.15047641940298026,0.0137817869420236,0.0683106320248938,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,2.07635911317304,1027.6754652782759,1019.9337560398063,13290.579335142556,1.3232985108946311,22519.80595582448,40000.0,62519.80595582448,-4.901589361675781,0.0,0.11748509070883657,0.11748509070883657,1.6,1.7174850907088366,1.7174850907088366,8.512,0.04256,0.7982277853960483,0.2125819031577525,0.2125819031577525,True,2.07635911317304,0.9236408868269601,0.0,-0.5,1.444836772679209,1.0,0.0,0.2125819031577525,0.013802289791921591,0.06840530456095452,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,50.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.63076863403966,1669.5884464479507,1.63076863403966,1.03817955658652,1027.6754652782759,1019.9337560398063,3797.308381469302,0.3780852888270375,13093.478920599851,40000.0,53093.47892059985,-4.908254743625105,0.0,0.11764485174656204,0.11764485174656204,1.6,1.717644851746562,1.717644851746562,8.512,0.04256,0.7982090164771426,0.07152118223686367,0.07152118223686367,True,1.03817955658652,0.53817955658652,0.0,-0.5,2.889673545358418,1.0,0.0,0.07152118223686367,0.013821058710827307,0.0684919537510543,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,1.0,750.0,10.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,1158.631314072945,0.11559074472242618,27103.892218557216,40000.0,67103.89221855722,-6.579022788593582,0.0,0.11826833584889966,0.11826833584889966,1.6,1.7182683358488995,1.7182683358488995,8.512,0.04256,0.7981357688147439,0.0172662311494434,0.0172662311494434,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.0172662311494434,0.013894306373225994,0.06882995710356843,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,100.0,1.0,125.0,250.0,4,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,4055.5484944601812,40000.0,44055.54849446018,-3.323012308383235,0.0,0.11947279963804781,0.11947279963804781,1.6,1.7194727996380479,1.7194727996380479,8.512,0.04256,0.7979942669598158,0.24117796833034255,0.24117796833034255,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.24117796833034255,0.014035808228154114,0.069482227147296,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,30.0,0.5,50.0,250.0,20,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.6218723065137621,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,4376.378495767449,40000.0,44376.37849576745,-3.354903179223095,0.0,0.12061937728162785,0.12061937728162785,1.6,1.7206193772816278,1.7206193772816278,8.512,0.04256,0.7978595656389065,0.23943431257208617,0.23943431257208617,True,0.6218723065137621,0.12187230651376213,0.0,-0.5,4.824141497501481,1.0,0.0,0.23943431257208617,0.014170509549063423,0.07010230087736893,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,1000.0,1.0,1250.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,20276.047996276542,2.0228380326424586,47554.613269311776,40000.0,87554.61326931178,-6.712039774264977,0.0,0.12065952646192928,0.12065952646192928,1.6,1.7206595264619293,1.7206595264619293,8.512,0.04256,0.797854848864905,0.23158172070167057,0.23158172070167057,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.23158172070167057,0.014175226323065,0.0701239987378752,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,300.0,0.5,375.0,50.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2255118116898562,1252.1913348359628,1.2255118116898562,1.5603701011835571,1027.6754652782759,1015.8647485191225,5793.156570364726,0.5779537236121309,33495.86043765375,40000.0,73495.86043765376,-6.754353921465931,0.0,0.12142019015517544,0.12142019015517544,1.6,1.7214201901551756,1.7214201901551756,8.512,0.04256,0.7977654851791383,0.07882289609057692,0.07882289609057692,True,1.5603701011835571,1.0603701011835571,0.0,-0.5,1.9226207921598015,1.0,0.0,0.07882289609057692,0.014264590008831702,0.07053489371716394,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
5.0,24.0,600.0,2.0,750.0,250.0,1,200.0,20.0,40.0,0.045,0.85,0.82,2504.3826696719257,2.442086837018219,2504.3826696719257,2.442086837018219,0.7773403831422027,1027.6754652782759,1023.3430584772268,10625.227679572787,1.0561598422612548,4607.489946841406,40000.0,44607.48994684141,-3.3778759230618283,0.0,0.1214453200609721,0.1214453200609721,1.6,1.721445320060972,1.721445320060972,8.512,0.04256,0.7977625328875738,0.2381938031535698,0.2381938031535698,True,0.7773403831422027,0.27734038314220266,0.0,-0.5,3.8593131980011846,1.0,0.0,0.2381938031535698,0.014267542300396157,0.07054846218215668,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,parameter_sweep
