deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,100.0,1.0,125.0,250.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,516.4055355849563,40000.0,40516.405535584956,-2.4333217449809807,0.0,0.029161870246423215,0.8,0.8291618702464232,3.5893333333333337,0.03589333333333333,0.7689927924647781,0.39641775443020083,0.39641775443020083,0.25937656891649186,0.0,11.566195098239083,0.0,0.39641775443020083,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,303.4173218187156,40000.0,40303.41732181871,-1.5112213100045153,0.0,0.013583296119866134,0.8,0.8135832961198661,3.5893333333333337,0.03589333333333333,0.7733330341419393,0.6238436259445598,0.6238436259445598,0.1948846373507026,0.0,15.393722362021698,0.0,0.6238436259445598,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1100.3140510304238,40000.0,41100.31405103042,-2.4914218583871333,0.0,0.04478724676252546,1.2,1.2447872467625256,5.884,0.03922666666666667,0.7884454033374362,0.39078588256182123,0.39078588256182123,0.3890648533747378,0.0,7.710796732159388,0.0,0.39078588256182123,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,25143.030000000163,2.506313455422009,644.1354385660034,40000.0,40644.135438566,-1.5451848537981538,0.0,0.02083285547602191,1.2,1.220832855476022,5.884,0.03922666666666667,0.7925165099462913,0.6186139704706991,0.6186139704706991,0.2923269560260539,0.0,10.262481574681132,0.0,0.6186139704706991,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1887.9750376129837,40000.0,41887.97503761298,-2.569795767031256,0.0,0.06159485556938452,1.6,1.6615948555693845,8.512,0.04256,0.8047938374566042,0.38343754945369685,0.38343754945369685,0.5187531378329837,0.0,5.7830975491195415,0.0,0.38343754945369685,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1102.3062245121828,40000.0,41102.306224512184,-1.5908563423060293,0.0,0.02859815784578284,1.6,1.6285981578457829,8.512,0.04256,0.8086703292004485,0.6117182296940217,0.6117182296940217,0.3897692747014052,0.0,7.696861181010849,0.0,0.6117182296940217,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,26.970330869820486,40000.0,40026.97033086982,-2.3846219227541745,0.0,0.01428911635741722,0.4,0.4142891163574172,1.6280000000000003,0.032560000000000006,0.7455226558001123,0.4012650062503723,0.4012650062503723,0.05187531378329838,0.0,57.83097549119541,0.0,0.4012650062503723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,16.079915556390134,40000.0,40016.07991555639,-1.4825788748023405,0.0,0.006662924796050542,0.4,0.40666292479605054,1.6280000000000003,0.032560000000000006,0.7502070486510746,0.6283231654139546,0.6283231654139546,0.038976927470140525,0.0,76.96861181010848,0.0,0.6283231654139546,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,95.2259150411918,40000.0,40095.22591504119,-2.391413495536658,0.0,0.02865962555351697,0.8,0.828659625553517,3.5893333333333337,0.03589333333333333,0.769132719478032,0.40058191800771764,0.40058191800771764,0.10375062756659675,0.0,28.915487745597705,0.0,0.40058191800771764,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,56.40898134393958,40000.0,40056.40898134394,-1.4865989662641872,0.0,0.013361983341932232,0.8,0.8133619833419322,3.5893333333333337,0.03589333333333333,0.7733946926053309,0.6276905653652177,0.6276905653652177,0.07795385494028105,0.0,38.48430590505424,0.0,0.6276905653652177,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,200.57258403029925,40000.0,40200.5725840303,-2.4018957085089387,0.0,0.04317787268049455,1.2,1.2431778726804945,5.884,0.03922666666666667,0.7887189203466188,0.3995321824440967,0.3995321824440967,0.1556259413498951,0.0,19.27699183039847,0.0,0.3995321824440967,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,25143.030000000163,2.506313455422009,118.38349945195858,40000.0,40118.38349945196,-1.492776724817051,0.0,0.02012626624551768,1.2,1.2201262662455177,5.884,0.03922666666666667,0.7926365964912444,0.626720914623682,0.626720914623682,0.11693078241042157,0.0,25.65620393670283,0.0,0.626720914623682,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,341.30719338331625,40000.0,40341.30719338332,-2.415899095250684,0.0,0.057906140928110056,1.6,1.6579061409281102,8.512,0.04256,0.8052271920902127,0.3981383752144328,0.3981383752144328,0.2075012551331935,0.0,14.457743872798853,0.0,0.3981383752144328,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,25143.030000000163,2.506313455422009,200.93573069983321,40000.0,40200.935730699835,-1.5010057158317247,0.0,0.026982950783949754,1.6,1.6269829507839497,8.512,0.04256,0.8088600856691789,0.6254339493097779,0.6254339493097779,0.1559077098805621,0.0,19.24215295252712,0.0,0.6254339493097779,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,7.761493874247506,40000.0,40007.76149387425,-2.3827106034664403,0.0,0.014277663362106723,0.4,0.4142776633621067,1.6280000000000003,0.032560000000000006,0.7455296908095168,0.40145766471986133,0.40145766471986133,0.02593765689164919,0.0,115.66195098239082,0.0,0.40145766471986133,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,4.660445685061855,40000.0,40004.66044568506,-1.4814405565092676,0.0,0.006657809028309869,0.4,0.4066578090283099,1.6280000000000003,0.032560000000000006,0.7502101910145517,0.6285025224532836,0.6285025224532836,0.019488463735070263,0.0,153.93722362021697,0.0,0.6285025224532836,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,26.970330869820486,40000.0,40026.97033086982,-2.3846219227541745,0.0,0.02857823271483444,0.8,0.8285782327148344,3.5893333333333337,0.03589333333333333,0.7691553957889578,0.4012650062503723,0.4012650062503723,0.05187531378329838,0.0,57.83097549119541,0.0,0.4012650062503723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,16.079915556390134,40000.0,40016.07991555639,-1.4825788748023405,0.0,0.013325849592101084,0.8,0.8133258495921011,3.5893333333333337,0.03589333333333333,0.7734047595861531,0.6283231654139546,0.6283231654139546,0.038976927470140525,0.0,76.96861181010848,0.0,0.6283231654139546,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,56.30703464866788,40000.0,40056.30703464867,-2.387540985880379,0.0,0.04291982384689033,1.2,1.2429198238468904,5.884,0.03922666666666667,0.7887627763686453,0.40097112512411165,0.40097112512411165,0.07781297067494755,0.0,38.55398366079694,0.0,0.40097112512411165,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,25143.030000000163,2.506313455422009,33.442276107033415,40000.0,40033.44227610703,-1.4843095937278625,0.0,0.020012108694824633,1.2,1.2200121086948246,5.884,0.03922666666666667,0.792655997842484,0.6280506639072143,0.6280506639072143,0.058465391205210784,0.0,51.31240787340566,0.0,0.6280506639072143,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,95.2259150411918,40000.0,40095.22591504119,-2.391413495536658,0.0,0.05731925110703394,1.6,1.657319251107034,8.512,0.04256,0.8052961406124255,0.40058191800771764,0.40058191800771764,0.10375062756659675,0.0,28.915487745597705,0.0,0.40058191800771764,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,56.40898134393958,40000.0,40056.40898134394,-1.4865989662641872,0.0,0.026723966683864463,1.6,1.6267239666838644,8.512,0.04256,0.8088905114328167,0.6276905653652177,0.6276905653652177,0.07795385494028105,0.0,38.48430590505424,0.0,0.6276905653652177,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,2.273643393249387,40000.0,40002.27364339325,-2.382164550913912,0.0,0.01427439130946564,0.4,0.41427439130946564,1.6280000000000003,0.032560000000000006,0.7455317006698615,0.40151274008027893,0.40151274008027893,0.012968828445824594,0.0,231.32390196478164,0.0,0.40151274008027893,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1.376374128559568,40000.0,40001.37637412856,-1.4811131929126509,0.0,0.006656337808759741,0.4,0.40665633780875976,1.6280000000000003,0.032560000000000006,0.7502110947120642,0.6285541218592109,0.6285541218592109,0.009744231867535131,0.0,307.87444724043394,0.0,0.6285541218592109,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,7.761493874247506,40000.0,40007.76149387425,-2.3827106034664403,0.0,0.028555326724213445,0.8,0.8285553267242134,3.5893333333333337,0.03589333333333333,0.7691617774728231,0.40145766471986133,0.40145766471986133,0.02593765689164919,0.0,115.66195098239082,0.0,0.40145766471986133,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,4.660445685061855,40000.0,40004.66044568506,-1.4814405565092676,0.0,0.013315618056619738,0.8,0.8133156180566198,3.5893333333333337,0.03589333333333333,0.7734076101253845,0.6285025224532836,0.6285025224532836,0.019488463735070263,0.0,153.93722362021697,0.0,0.6285025224532836,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,16.050854683242523,40000.0,40016.05085468324,-2.3835354121313723,0.0,0.042847817326068356,1.2,1.2428478173260684,5.884,0.03922666666666667,0.7887750140506341,0.40137450240470723,0.40137450240470723,0.038906485337473776,0.0,77.10796732159388,0.0,0.40137450240470723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,25143.030000000163,2.506313455422009,9.596938135480666,40000.0,40009.59693813548,-1.4819326371157446,0.0,0.019980061530078416,1.2,1.2199800615300784,5.884,0.03922666666666667,0.7926614443354727,0.6284249761095412,0.6284249761095412,0.029232695602605392,0.0,102.62481574681132,0.0,0.6284249761095412,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,26.970330869820486,40000.0,40026.97033086982,-2.3846219227541745,0.0,0.05715646542966888,1.6,1.6571564654296689,8.512,0.04256,0.8053152648696347,0.4012650062503723,0.4012650062503723,0.05187531378329838,0.0,57.83097549119541,0.0,0.4012650062503723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,100.0,1.0,125.0,250.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,16.079915556390134,40000.0,40016.07991555639,-1.4825788748023405,0.0,0.02665169918420217,1.6,1.6266516991842022,8.512,0.04256,0.8088990015056154,0.6283231654139546,0.6283231654139546,0.038976927470140525,0.0,76.96861181010848,0.0,0.6283231654139546,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,2576.0473745032655,40000.0,42576.047374503265,-3.1177038946856763,0.0,0.018681885498931967,0.4,0.418681885498932,1.6280000000000003,0.032560000000000006,0.7428243946566758,0.26406856538619994,0.26406856538619994,0.5187531378329837,0.0,5.7830975491195415,0.0,0.26406856538619994,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1507.966497894978,40000.0,41507.96649789498,-2.38318750212381,0.0,0.010710390773411965,0.4,0.410710390773412,1.6280000000000003,0.032560000000000006,0.7477208901883219,0.42401790511449605,0.42401790511449605,0.3897692747014052,0.0,7.696861181010849,0.0,0.42401790511449605,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,9512.846820570741,40000.0,49512.84682057074,-3.807929886996786,0.0,0.045635706622489926,0.8,0.84563570662249,3.5893333333333337,0.03589333333333333,0.7644031277983404,0.2270722948075148,0.2270722948075148,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2270722948075148,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,5529.960767611326,40000.0,45529.96076761132,-2.784108884941243,0.0,0.025024379396816624,0.8,0.8250243793968166,3.5893333333333337,0.03589333333333333,0.7701455109407086,0.38656130388147236,0.38656130388147236,0.7795385494028104,0.0,3.8484305905054246,0.0,0.38656130388147236,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,20591.37992133047,40000.0,60591.379921330474,-4.910267004031116,0.0,0.08826981237203871,1.2,1.2882698123720386,5.884,0.03922666666666667,0.7810554363745686,0.18555437695258692,0.18555437695258692,1.5562594134989511,0.0,1.927699183039847,0.0,0.18555437695258692,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,11919.251597098853,40000.0,51919.25159709885,-3.4210076826020246,0.0,0.04612351619861171,1.2,1.2461235161986117,5.884,0.03922666666666667,0.7882183011219218,0.3389902677446062,0.3389902677446062,1.1693078241042156,0.0,2.565620393670283,0.0,0.3389902677446062,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,35745.74501616968,40000.0,75745.74501616968,-6.418157893302832,0.0,0.1538353800450808,1.6,1.7538353800450808,8.512,0.04256,0.793957309675155,0.14843072370071592,0.14843072370071592,2.075012551331935,0.0,1.4457743872798854,0.0,0.14843072370071592,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,20628.66164193895,40000.0,60628.66164193895,-4.289181151916191,0.0,0.07710481226346932,1.6,1.6771048122634693,8.512,0.04256,0.8029717090855887,0.29029374100228367,0.29029374100228367,1.5590770988056208,0.0,1.9242152952527123,0.0,0.29029374100228367,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,709.1491153589916,40000.0,40709.14911535899,-2.9319436296700507,0.0,0.017568774017373816,0.4,0.4175687740173738,1.6280000000000003,0.032560000000000006,0.7435081240679523,0.27617859852929566,0.27617859852929566,0.25937656891649186,0.0,11.566195098239083,0.0,0.27617859852929566,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,417.824747486727,40000.0,40417.824747486724,-2.274519734660401,0.0,0.010222022043309882,0.4,0.4102220220433099,1.6280000000000003,0.032560000000000006,0.748020870980768,0.43545443402652523,0.43545443402652523,0.1948846373507026,0.0,15.393722362021698,0.0,0.43545443402652523,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,2576.0473745032655,40000.0,42576.047374503265,-3.1177038946856763,0.0,0.037363770997863935,0.8,0.837363770997864,3.5893333333333337,0.03589333333333333,0.7667077161038641,0.26406856538619994,0.26406856538619994,0.5187531378329837,0.0,5.7830975491195415,0.0,0.26406856538619994,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1507.966497894978,40000.0,41507.96649789498,-2.38318750212381,0.0,0.02142078154682393,0.8,0.821420781546824,3.5893333333333337,0.03589333333333333,0.7711494850816798,0.42401790511449605,0.42401790511449605,0.3897692747014052,0.0,7.696861181010849,0.0,0.42401790511449605,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,5519.966592715618,40000.0,45519.96659271562,-3.4106299882642226,0.0,0.06131146613562518,1.2,1.2613114661356253,5.884,0.03922666666666667,0.7856370723766783,0.2469904218207211,0.2469904218207211,0.7781297067494756,0.0,3.855398366079694,0.0,0.2469904218207211,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3218.3226336723646,40000.0,43218.32263367237,-2.5536796264486195,0.0,0.034429821428223276,1.2,1.2344298214282232,5.884,0.03922666666666667,0.7902056727688267,0.4072374846470202,0.4072374846470202,0.5846539120521078,0.0,5.131240787340566,0.0,0.4072374846470202,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,9512.846820570741,40000.0,49512.84682057074,-3.807929886996786,0.0,0.09127141324497985,1.6,1.69127141324498,8.512,0.04256,0.8013073997597534,0.2270722948075148,0.2270722948075148,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2270722948075148,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,5529.960767611326,40000.0,45529.96076761132,-2.784108884941243,0.0,0.05004875879363325,1.6,1.6500487587936332,8.512,0.04256,0.8061502867958608,0.38656130388147236,0.38656130388147236,0.7795385494028104,0.0,3.8484305905054246,0.0,0.38656130388147236,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,198.2474904858195,40000.0,40198.24749048582,-2.8811078539289263,0.0,0.017264156204481483,0.4,0.4172641562044815,1.6280000000000003,0.032560000000000006,0.7436952357466331,0.27968870415708974,0.27968870415708974,0.12968828445824593,0.0,23.132390196478166,0.0,0.27968870415708974,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,117.53479219653589,40000.0,40117.53479219654,-2.244586160406548,0.0,0.01008749621300152,0.4,0.41008749621300156,1.6280000000000003,0.032560000000000006,0.7481035035546675,0.4387139212607751,0.4387139212607751,0.0974423186753513,0.0,30.787444724043397,0.0,0.4387139212607751,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,709.1491153589916,40000.0,40709.14911535899,-2.9319436296700507,0.0,0.03513754803474763,0.8,0.8351375480347476,3.5893333333333337,0.03589333333333333,0.7673279490987888,0.27617859852929566,0.27617859852929566,0.25937656891649186,0.0,11.566195098239083,0.0,0.27617859852929566,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,417.824747486727,40000.0,40417.824747486724,-2.274519734660401,0.0,0.020444044086619765,0.8,0.8204440440866198,3.5893333333333337,0.03589333333333333,0.7714216073309937,0.43545443402652523,0.43545443402652523,0.1948846373507026,0.0,15.393722362021698,0.0,0.43545443402652523,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1505.2411836386634,40000.0,41505.24118363866,-3.0111564485026383,0.0,0.05413029770356211,1.2,1.254130297703562,5.884,0.03922666666666667,0.7868575292821954,0.27088134966511035,0.27088134966511035,0.3890648533747378,0.0,7.710796732159388,0.0,0.27088134966511035,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,883.5604964068457,40000.0,40883.56049640685,-2.320945315594344,0.0,0.031291996040910715,1.2,1.2312919960409108,5.884,0.03922666666666667,0.7907389537659908,0.4304938411992504,0.4304938411992504,0.2923269560260539,0.0,10.262481574681132,0.0,0.4304938411992504,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,2576.0473745032655,40000.0,42576.047374503265,-3.1177038946856763,0.0,0.07472754199572787,1.6,1.674727541995728,8.512,0.04256,0.8032509936565169,0.26406856538619994,0.26406856538619994,0.5187531378329837,0.0,5.7830975491195415,0.0,0.26406856538619994,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1507.966497894978,40000.0,41507.96649789498,-2.38318750212381,0.0,0.04284156309364786,1.6,1.642841563093648,8.512,0.04256,0.8069969968170058,0.42401790511449605,0.42401790511449605,0.3897692747014052,0.0,7.696861181010849,0.0,0.42401790511449605,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,37.62665846911227,40000.0,40037.62665846911,-2.865125746614664,0.0,0.017168388322423907,0.4,0.4171683883224239,1.6280000000000003,0.032560000000000006,0.7437540612270124,0.28081074450055454,0.28081074450055454,0.05187531378329838,0.0,57.83097549119541,0.0,0.28081074450055454,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,22.49638316880996,40000.0,40022.49638316881,-2.2351125192690997,0.0,0.010044920293759448,0.4,0.41004492029375944,1.6280000000000003,0.032560000000000006,0.7481296558392142,0.43975570218057985,0.43975570218057985,0.038976927470140525,0.0,76.96861181010848,0.0,0.43975570218057985,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,131.9453681672502,40000.0,40131.94536816725,-2.8745106546693155,0.0,0.03444924901786172,0.8,0.8344492490178617,3.5893333333333337,0.03589333333333333,0.7675197114549048,0.28015077880869266,0.28015077880869266,0.10375062756659675,0.0,28.915487745597705,0.0,0.28015077880869266,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,78.38320071552911,40000.0,40078.38320071553,-2.2406834422166546,0.0,0.020139913661235256,0.8,0.8201399136612353,3.5893333333333337,0.03589333333333333,0.7715063390616914,0.43914249015129675,0.43914249015129675,0.07795385494028105,0.0,38.48430590505424,0.0,0.43914249015129675,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,276.80468198481896,40000.0,40276.80468198482,-2.8889244580958966,0.0,0.05193298443114611,1.2,1.2519329844311462,5.884,0.03922666666666667,0.787230967975672,0.27914319020020917,0.27914319020020917,0.1556259413498951,0.0,19.27699183039847,0.0,0.27914319020020917,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,163.84169570447915,40000.0,40163.841695704476,-2.249202136100046,0.0,0.030324723234604615,1.2,1.2303247232346046,5.884,0.03922666666666667,0.7909033441137653,0.4382081060209549,0.4382081060209549,0.11693078241042157,0.0,25.65620393670283,0.0,0.4382081060209549,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,469.7066547228727,40000.0,40469.706654722875,-2.908118606144588,0.0,0.0697040394502047,1.6,1.6697040394502047,8.512,0.04256,0.8038411607788764,0.27781263269146744,0.27781263269146744,0.2075012551331935,0.0,14.457743872798853,0.0,0.27781263269146744,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,277.30585067075964,40000.0,40277.30585067076,-2.2605124967964323,0.0,0.04063628592764107,1.6,1.6406362859276409,8.512,0.04256,0.8072560754314332,0.4369736413168512,0.4369736413168512,0.1559077098805621,0.0,19.24215295252712,0.0,0.4369736413168512,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,10.901067647240232,40000.0,40010.90106764724,-2.8624664946659015,0.0,0.017152453569766905,0.4,0.4171524535697669,1.6280000000000003,0.032560000000000006,0.7437638491586199,0.2809983142092002,0.2809983142092002,0.02593765689164919,0.0,115.66195098239082,0.0,0.2809983142092002,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,6.563447092950163,40000.0,40006.56344709295,-2.2335242885717137,0.0,0.010037782554327624,0.4,0.4100377825543276,1.6280000000000003,0.032560000000000006,0.7481340402000444,0.439930838430438,0.439930838430438,0.019488463735070263,0.0,153.93722362021697,0.0,0.439930838430438,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,37.62665846911227,40000.0,40037.62665846911,-2.865125746614664,0.0,0.03433677664484781,0.8,0.8343367766448478,3.5893333333333337,0.03589333333333333,0.7675510466256925,0.28081074450055454,0.28081074450055454,0.05187531378329838,0.0,57.83097549119541,0.0,0.28081074450055454,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,22.49638316880996,40000.0,40022.49638316881,-2.2351125192690997,0.0,0.020089840587518896,0.8,0.8200898405875189,3.5893333333333337,0.03589333333333333,0.7715202895837151,0.43975570218057985,0.43975570218057985,0.038976927470140525,0.0,76.96861181010848,0.0,0.43975570218057985,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,78.24154050314124,40000.0,40078.24154050314,-2.869167011966573,0.0,0.05157781310108314,1.2,1.251577813101083,5.884,0.03922666666666667,0.7872913302003598,0.28052617375035704,0.28052617375035704,0.07781297067494755,0.0,38.55398366079694,0.0,0.28052617375035704,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,46.60181241738398,40000.0,40046.601812417386,-2.2375154023613297,0.0,0.03016715759812627,1.2,1.2301671575981261,5.884,0.03922666666666667,0.7909301227739418,0.4394909980737189,0.4394909980737189,0.058465391205210784,0.0,51.31240787340566,0.0,0.4394909980737189,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,131.9453681672502,40000.0,40131.94536816725,-2.8745106546693155,0.0,0.06889849803572344,1.6,1.6688984980357233,8.512,0.04256,0.8039357967533219,0.28015077880869266,0.28015077880869266,0.10375062756659675,0.0,28.915487745597705,0.0,0.28015077880869266,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,78.38320071552911,40000.0,40078.38320071553,-2.2406834422166546,0.0,0.04027982732247051,1.6,1.6402798273224706,8.512,0.04256,0.8072979526171911,0.43914249015129675,0.43914249015129675,0.07795385494028105,0.0,38.48430590505424,0.0,0.43914249015129675,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,3.2140628013517403,40000.0,40003.21406280135,-2.8617016216738387,0.0,0.017147870302676244,0.4,0.41714787030267625,1.6280000000000003,0.032560000000000006,0.7437666644332456,0.2810523107555682,0.2810523107555682,0.012968828445824594,0.0,231.32390196478164,0.0,0.2810523107555682,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1.9507137439355604,40000.0,40001.950713743936,-2.233064480996457,0.0,0.01003571611230106,0.4,0.41003571611230105,1.6280000000000003,0.032560000000000006,0.7481353095133286,0.43998156804770616,0.43998156804770616,0.009744231867535131,0.0,307.87444724043394,0.0,0.43998156804770616,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,10.901067647240232,40000.0,40010.90106764724,-2.8624664946659015,0.0,0.03430490713953381,0.8,0.8343049071395338,3.5893333333333337,0.03589333333333333,0.7675599255740526,0.2809983142092002,0.2809983142092002,0.02593765689164919,0.0,115.66195098239082,0.0,0.2809983142092002,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,6.563447092950163,40000.0,40006.56344709295,-2.2335242885717137,0.0,0.020075565108655248,0.8,0.8200755651086552,3.5893333333333337,0.03589333333333333,0.7715242667787922,0.439930838430438,0.439930838430438,0.019488463735070263,0.0,153.93722362021697,0.0,0.439930838430438,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,22.45572595669612,40000.0,40022.455725956694,-2.8636162072328375,0.0,0.051478028610350064,1.2,1.2514780286103502,5.884,0.03922666666666667,0.7873082888153721,0.28091718876481336,0.28091718876481336,0.038906485337473776,0.0,77.10796732159388,0.0,0.28091718876481336,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,13.463794463805385,40000.0,40013.46379446381,-2.2342121306282468,0.0,0.030122621449299676,1.2,1.2301226214492995,5.884,0.03922666666666667,0.7909376917999151,0.43985497207655483,0.43985497207655483,0.029232695602605392,0.0,102.62481574681132,0.0,0.43985497207655483,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,37.62665846911227,40000.0,40037.62665846911,-2.865125746614664,0.0,0.06867355328969563,1.6,1.6686735532896957,8.512,0.04256,0.8039622235326955,0.28081074450055454,0.28081074450055454,0.05187531378329838,0.0,57.83097549119541,0.0,0.28081074450055454,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,175.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,22.49638316880996,40000.0,40022.49638316881,-2.2351125192690997,0.0,0.04017968117503779,1.6,1.6401796811750378,8.512,0.04256,0.8073097179070678,0.43975570218057985,0.43975570218057985,0.038976927470140525,0.0,76.96861181010848,0.0,0.43975570218057985,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,2870.9355188848144,40000.0,42870.93551888481,-2.6676023821515877,0.0,0.015984790070982195,0.4,0.41598479007098216,1.6280000000000003,0.032560000000000006,0.7444810871799864,0.3746459531522196,0.3746459531522196,0.5187531378329837,0.0,5.7830975491195415,0.0,0.3746459531522196,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1681.820900773319,40000.0,41681.82090077332,-1.6486236611505687,0.0,0.0074091541825727384,0.4,0.40740915418257273,1.6280000000000003,0.032560000000000006,0.7497486767920316,0.6032133303354241,0.6032133303354241,0.3897692747014052,0.0,7.696861181010849,0.0,0.6032133303354241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
