deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,300.0,1.0,375.0,250.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,10584.489032991167,40000.0,50584.489032991165,-3.4351170219956404,0.0,0.04116777285344137,0.8,0.8411677728534415,3.5893333333333337,0.03589333333333333,0.7656479087518272,0.3175167488501208,0.3175167488501208,1.0375062756659674,0.0,2.8915487745597708,0.0,0.3175167488501208,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,6156.936757674429,40000.0,46156.936757674426,-2.094713217052286,0.0,0.018827890875449352,0.8,0.8188278908754494,3.5893333333333337,0.03589333333333333,0.7718718728987418,0.5447291732551918,0.5447291732551918,0.7795385494028104,0.0,3.8484305905054246,0.0,0.5447291732551918,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,22891.775977691832,40000.0,62891.77597769183,-4.659717705655215,0.0,0.08376579262333042,1.2,1.2837657926233303,5.884,0.03922666666666667,0.7818209054005217,0.25538191997785287,0.25538191997785287,1.5562594134989511,0.0,1.927699183039847,0.0,0.25538191997785287,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,13258.607557009927,40000.0,53258.60755700993,-2.802623643136653,0.0,0.037786193132575786,1.2,1.2377861931325758,5.884,0.03922666666666667,0.7896352492976588,0.4720932662966481,0.4720932662966481,1.1693078241042156,0.0,2.565620393670283,0.0,0.4720932662966481,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,39717.90810229049,40000.0,79717.90810229049,-6.333952896214589,0.0,0.15181708944766786,1.6,1.751817089447668,8.512,0.04256,0.7941944208825579,0.20147822342993046,0.20147822342993046,2.075012551331935,0.0,1.4457743872798854,0.0,0.20147822342993046,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,22933.222680122304,40000.0,62933.2226801223,-3.7670109130514424,0.0,0.06771797668548252,1.6,1.6677179766854826,8.512,0.04256,0.8040744858217242,0.399519187628408,0.399519187628408,1.5590770988056208,0.0,1.9242152952527123,0.0,0.399519187628408,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,791.7535066907209,40000.0,40791.75350669072,-2.4607194415793843,0.0,0.014745107426956783,0.4,0.41474510742695675,1.6280000000000003,0.032560000000000006,0.7452425630055548,0.3937418992631814,0.3937418992631814,0.25937656891649186,0.0,11.566195098239083,0.0,0.3937418992631814,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,466.85650134444614,40000.0,40466.856501344446,-1.5275132929034925,0.0,0.006864866597360898,0.4,0.4068648665973609,1.6280000000000003,0.032560000000000006,0.7500830057755768,0.6213240210334803,0.6213240210334803,0.1948846373507026,0.0,15.393722362021698,0.0,0.6213240210334803,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,2870.9355188848144,40000.0,42870.93551888481,-2.6676023821515877,0.0,0.03196958014196439,0.8,0.8319695801419643,3.5893333333333337,0.03589333333333333,0.768210555309631,0.3746459531522196,0.3746459531522196,0.5187531378329837,0.0,5.7830975491195415,0.0,0.3746459531522196,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1681.820900773319,40000.0,41681.82090077332,-1.6486236611505687,0.0,0.014818308365145477,0.8,0.8148183083651455,3.5893333333333337,0.03589333333333333,0.7729889556932173,0.6032133303354241,0.6032133303354241,0.3897692747014052,0.0,7.696861181010849,0.0,0.6032133303354241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,6145.809463040005,40000.0,46145.80946304,-2.9934591602482574,0.0,0.053812160968344736,1.2,1.2538121609683446,5.884,0.03922666666666667,0.7869115973881128,0.34805809426453277,0.34805809426453277,0.7781297067494756,0.0,3.855398366079694,0.0,0.34805809426453277,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3585.685678340723,40000.0,43585.68567834072,-1.8384051596144042,0.0,0.02478617940272852,1.2,1.2247861794027286,5.884,0.03922666666666667,0.791844633004295,0.5768643904229005,0.5768643904229005,0.5846539120521078,0.0,5.131240787340566,0.0,0.5768643904229005,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,10584.489032991167,40000.0,50584.489032991165,-3.4351170219956404,0.0,0.08233554570688274,1.6,1.682335545706883,8.512,0.04256,0.8023571962280448,0.3175167488501208,0.3175167488501208,1.0375062756659674,0.0,2.8915487745597708,0.0,0.3175167488501208,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,6156.936757674429,40000.0,46156.936757674426,-2.094713217052286,0.0,0.037655781750898704,1.6,1.6376557817508988,8.512,0.04256,0.8076062286476857,0.5447291732551918,0.5447291732551918,0.7795385494028104,0.0,3.8484305905054246,0.0,0.5447291732551918,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,221.7567989977616,40000.0,40221.75679899776,-2.404003582019039,0.0,0.014405255013106334,0.4,0.4144052550131063,1.6280000000000003,0.032560000000000006,0.745451317559517,0.39932175464797603,0.39932175464797603,0.12968828445824593,0.0,23.132390196478166,0.0,0.39932175464797603,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,25143.030000000163,2.506313455422009,131.57617684162764,40000.0,40131.57617684163,-1.4940918004008115,0.0,0.006714665555850162,0.4,0.4067146655558501,1.6280000000000003,0.032560000000000006,0.750175266857586,0.6265148891537738,0.6265148891537738,0.0974423186753513,0.0,30.787444724043397,0.0,0.6265148891537738,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,791.7535066907209,40000.0,40791.75350669072,-2.4607194415793843,0.0,0.029490214853913566,0.8,0.8294902148539135,3.5893333333333337,0.03589333333333333,0.7689013145837909,0.3937418992631814,0.3937418992631814,0.25937656891649186,0.0,11.566195098239083,0.0,0.3937418992631814,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,466.85650134444614,40000.0,40466.856501344446,-1.5275132929034925,0.0,0.013729733194721795,0.8,0.8137297331947217,3.5893333333333337,0.03589333333333333,0.7732922362941896,0.6213240210334803,0.6213240210334803,0.1948846373507026,0.0,15.393722362021698,0.0,0.6213240210334803,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1678.781383327909,40000.0,41678.78138332791,-2.548980562737587,0.0,0.04582195547168959,1.2,1.2458219554716896,5.884,0.03922666666666667,0.7882695520952261,0.38536209473784516,0.38536209473784516,0.3890648533747378,0.0,7.710796732159388,0.0,0.38536209473784516,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,25143.030000000163,2.506313455422009,986.1712354814924,40000.0,40986.171235481495,-1.5792797468975648,0.0,0.021292537680817344,1.2,1.2212925376808172,5.884,0.03922666666666667,0.7924383858462241,0.6134515433399153,0.6134515433399153,0.2923269560260539,0.0,10.262481574681132,0.0,0.6134515433399153,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,2870.9355188848144,40000.0,42870.93551888481,-2.6676023821515877,0.0,0.06393916028392878,1.6,1.6639391602839286,8.512,0.04256,0.8045184257185234,0.3746459531522196,0.3746459531522196,0.5187531378329837,0.0,5.7830975491195415,0.0,0.3746459531522196,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1681.820900773319,40000.0,41681.82090077332,-1.6486236611505687,0.0,0.029636616730290954,1.6,1.629636616730291,8.512,0.04256,0.8085483298014225,0.6032133303354241,0.6032133303354241,0.3897692747014052,0.0,7.696861181010849,0.0,0.6032133303354241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,42.193656011665894,40000.0,40042.19365601167,-2.386136675311748,0.0,0.014298193048083078,0.4,0.41429819304808313,1.6280000000000003,0.032560000000000006,0.7455170804372955,0.40111245247895133,0.40111245247895133,0.05187531378329838,0.0,57.83097549119541,0.0,0.40111245247895133,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,25.246297859847033,40000.0,40025.24629785985,-1.4834926002882787,0.0,0.006667031211095645,0.4,0.40666703121109565,1.6280000000000003,0.032560000000000006,0.7502045262831109,0.6281792699760241,0.6281792699760241,0.038976927470140525,0.0,76.96861181010848,0.0,0.6281792699760241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,147.68227664984667,40000.0,40147.682276649844,-2.3966330127687567,0.0,0.028722178269607795,0.8,0.8287221782696078,3.5893333333333337,0.03589333333333333,0.7691152920868477,0.4000585236608135,0.4000585236608135,0.10375062756659675,0.0,28.915487745597705,0.0,0.4000585236608135,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,87.8007233033532,40000.0,40087.80072330336,-1.4897281653011376,0.0,0.013390109491858463,0.8,0.8133901094918585,3.5893333333333337,0.03589333333333333,0.7733868565680186,0.6271990367729083,0.6271990367729083,0.07795385494028105,0.0,38.48430590505424,0.0,0.6271990367729083,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,309.47558110818454,40000.0,40309.475581108185,-2.4127317835328967,0.0,0.04337266826053712,1.2,1.243372668260537,5.884,0.03922666666666667,0.7886858143676857,0.3984527773794071,0.3984527773794071,0.1556259413498951,0.0,19.27699183039847,0.0,0.3984527773794071,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,25143.030000000163,2.506313455422009,183.32377981270224,40000.0,40183.3237798127,-1.4992501171833252,0.0,0.020213543342024732,1.2,1.2202135433420247,5.884,0.03922666666666667,0.7926217635380651,0.625708070785113,0.625708070785113,0.11693078241042157,0.0,25.65620393670283,0.0,0.625708070785113,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,524.7349952969683,40000.0,40524.73499529697,-2.434150543570278,0.0,0.05834360577944189,1.6,1.658343605779442,8.512,0.04256,0.8051757981932046,0.39633627466938226,0.39633627466938226,0.2075012551331935,0.0,14.457743872798853,0.0,0.39633627466938226,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,25143.030000000163,2.506313455422009,310.035902086871,40000.0,40310.03590208687,-1.5118810648861611,0.0,0.02717845237678115,1.6,1.6271784523767812,8.512,0.04256,0.8088371179068631,0.6237411958915793,0.6237411958915793,0.1559077098805621,0.0,19.24215295252712,0.0,0.6237411958915793,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,12.246599264237114,40000.0,40012.24659926424,-2.383156880793974,0.0,0.014280337542277576,0.4,0.4142803375422776,1.6280000000000003,0.032560000000000006,0.7455280481927042,0.40141266399910897,0.40141266399910897,0.02593765689164919,0.0,115.66195098239082,0.0,0.40141266399910897,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,7.379019124902294,40000.0,40007.3790191249,-1.4817115499890434,0.0,0.006659026912367612,0.4,0.4066590269123676,1.6280000000000003,0.032560000000000006,0.7502094429285211,0.6284598145752295,0.6284598145752295,0.019488463735070263,0.0,153.93722362021697,0.0,0.6284598145752295,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,42.193656011665894,40000.0,40042.19365601167,-2.386136675311748,0.0,0.028596386096166156,0.8,0.8285963860961663,3.5893333333333337,0.03589333333333333,0.7691503381975764,0.40111245247895133,0.40111245247895133,0.05187531378329838,0.0,57.83097549119541,0.0,0.40111245247895133,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,25.246297859847033,40000.0,40025.24629785985,-1.4834926002882787,0.0,0.01333406242219129,0.8,0.8133340624221913,3.5893333333333337,0.03589333333333333,0.7734024714648428,0.6281792699760241,0.6281792699760241,0.038976927470140525,0.0,76.96861181010848,0.0,0.6281792699760241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,87.64204301220124,40000.0,40087.6420430122,-2.3906588844746737,0.0,0.042975873003420394,1.2,1.2429758730034204,5.884,0.03922666666666667,0.7887532506792283,0.40065770101336406,0.40065770101336406,0.07781297067494755,0.0,38.55398366079694,0.0,0.40065770101336406,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,25143.030000000163,2.506313455422009,52.24161369324851,40000.0,40052.24161369325,-1.486183553737669,0.0,0.02003737424020982,1.2,1.2200373742402097,5.884,0.03922666666666667,0.7926517039020716,0.6277558755014636,0.6277558755014636,0.058465391205210784,0.0,51.31240787340566,0.0,0.6277558755014636,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,147.68227664984667,40000.0,40147.682276649844,-2.3966330127687567,0.0,0.05744435653921559,1.6,1.6574443565392156,8.512,0.04256,0.80528144307575,0.4000585236608135,0.4000585236608135,0.10375062756659675,0.0,28.915487745597705,0.0,0.4000585236608135,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,87.8007233033532,40000.0,40087.80072330336,-1.4897281653011376,0.0,0.026780218983716925,1.6,1.626780218983717,8.512,0.04256,0.808883902844958,0.6271990367729083,0.6271990367729083,0.07795385494028105,0.0,38.48430590505424,0.0,0.6271990367729083,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,3.617099690538463,40000.0,40003.61709969054,-2.382298227613539,0.0,0.014275192326137094,0.4,0.4142751923261371,1.6280000000000003,0.032560000000000006,0.745531208644879,0.4014992559291393,0.4014992559291393,0.012968828445824594,0.0,231.32390196478164,0.0,0.4014992559291393,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2.1968592933824143,40000.0,40002.196859293384,-1.4811949807086555,0.0,0.006656705374994005,0.4,0.40665670537499404,1.6280000000000003,0.032560000000000006,0.7502108689342789,0.6285412295839669,0.6285412295839669,0.009744231867535131,0.0,307.87444724043394,0.0,0.6285412295839669,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,12.246599264237114,40000.0,40012.24659926424,-2.383156880793974,0.0,0.02856067508455515,0.8,0.8285606750845552,3.5893333333333337,0.03589333333333333,0.7691602874021485,0.40141266399910897,0.40141266399910897,0.02593765689164919,0.0,115.66195098239082,0.0,0.40141266399910897,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,7.379019124902294,40000.0,40007.3790191249,-1.4817115499890434,0.0,0.013318053824735224,0.8,0.8133180538247352,3.5893333333333337,0.03589333333333333,0.7734069315124251,0.6284598145752295,0.6284598145752295,0.019488463735070263,0.0,153.93722362021697,0.0,0.6284598145752295,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,25.200670788176232,40000.0,40025.200670788174,-2.3844458378903397,0.0,0.042864183668439707,1.2,1.2428641836684398,5.884,0.03922666666666667,0.7887722325512508,0.40128274763959265,0.40128274763959265,0.038906485337473776,0.0,77.10796732159388,0.0,0.40128274763959265,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,25143.030000000163,2.506313455422009,15.12101860451598,40000.0,40015.121018604514,-1.4824832898098856,0.0,0.019987485669634486,1.2,1.2199874856696344,5.884,0.03922666666666667,0.7926601825850383,0.6283382221513272,0.6283382221513272,0.029232695602605392,0.0,102.62481574681132,0.0,0.6283382221513272,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,42.193656011665894,40000.0,40042.19365601167,-2.386136675311748,0.0,0.05719277219233231,1.6,1.6571927721923325,8.512,0.04256,0.8053109995074796,0.40111245247895133,0.40111245247895133,0.05187531378329838,0.0,57.83097549119541,0.0,0.40111245247895133,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,300.0,1.0,375.0,250.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,25.246297859847033,40000.0,40025.24629785985,-1.4834926002882787,0.0,0.02666812484438258,1.6,1.6266681248443826,8.512,0.04256,0.8088970717992972,0.6281792699760241,0.6281792699760241,0.038976927470140525,0.0,76.96861181010848,0.0,0.6281792699760241,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,4050.4880964110116,40000.0,44050.48809641101,-3.264413817366175,0.0,0.01956099976688606,0.4,0.41956099976688604,1.6280000000000003,0.032560000000000006,0.7422843981775885,0.255229765567932,0.255229765567932,0.5187531378329837,0.0,5.7830975491195415,0.0,0.255229765567932,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,2377.238512286682,40000.0,42377.23851228668,-2.4698384803906177,0.0,0.011099812855102508,0.4,0.41109981285510255,1.6280000000000003,0.032560000000000006,0.7474816874354407,0.4153201486901325,0.4153201486901325,0.3897692747014052,0.0,7.696861181010849,0.0,0.4153201486901325,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,14871.057882672872,40000.0,54871.057882672874,-4.341083047342001,0.0,0.052025220592653035,0.8,0.8520252205926531,3.5893333333333337,0.03589333333333333,0.7626229883192832,0.20489846895316124,0.20489846895316124,1.0375062756659674,0.0,2.8915487745597708,0.0,0.20489846895316124,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,8664.840717926834,40000.0,48664.84071792683,-3.0966007286294697,0.0,0.027833146861753595,0.8,0.8278331468617536,3.5893333333333337,0.03589333333333333,0.7693629791432708,0.36165989121416564,0.36165989121416564,0.7795385494028104,0.0,3.8484305905054246,0.0,0.36165989121416564,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,32093.360203137287,40000.0,72093.36020313729,-6.0547379975025475,0.0,0.10884348785160614,1.2,1.3088434878516062,5.884,0.03922666666666667,0.7775588905758656,0.15595050249177733,0.15595050249177733,1.5562594134989511,0.0,1.927699183039847,0.0,0.15595050249177733,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,18616.031396654227,40000.0,58616.03139665423,-4.088557668408184,0.0,0.055123715976092086,1.2,1.255123715976092,5.884,0.03922666666666667,0.7866886954493385,0.3002612183158603,0.3002612183158603,1.1693078241042156,0.0,2.565620393670283,0.0,0.3002612183158603,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,55606.5604467737,40000.0,95606.5604467737,-8.394350393212552,0.0,0.20120229268882778,1.6,1.8012022926888278,8.512,0.04256,0.7883925877950155,0.11759648812237303,0.11759648812237303,2.075012551331935,0.0,1.4457743872798854,0.0,0.11759648812237303,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,32151.466832855738,40000.0,72151.46683285575,-5.437800140725463,0.0,0.09775305451708195,1.6,1.697753054517082,8.512,0.04256,0.8005459287456436,0.2439329617618462,0.2439329617618462,1.5590770988056208,0.0,1.9242152952527123,0.0,0.2439329617618462,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1122.1710720176384,40000.0,41122.17107201764,-2.9730401745676556,0.0,0.01781503247299158,0.4,0.41781503247299157,1.6280000000000003,0.032560000000000006,0.7433568596603246,0.2734047220004508,0.2734047220004508,0.25937656891649186,0.0,11.566195098239083,0.0,0.2734047220004508,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,662.9835167753229,40000.0,40662.983516775326,-2.2989577090088678,0.0,0.01033184984945163,0.4,0.41033184984945165,1.6280000000000003,0.032560000000000006,0.7479534091833836,0.4328290616633988,0.4328290616633988,0.1948846373507026,0.0,15.393722362021698,0.0,0.4328290616633988,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,4050.4880964110116,40000.0,44050.48809641101,-3.264413817366175,0.0,0.03912199953377212,0.8,0.8391219995337721,3.5893333333333337,0.03589333333333333,0.7662178678862077,0.255229765567932,0.255229765567932,0.5187531378329837,0.0,5.7830975491195415,0.0,0.255229765567932,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,2377.238512286682,40000.0,42377.23851228668,-2.4698384803906177,0.0,0.022199625710205017,0.8,0.8221996257102051,3.5893333333333337,0.03589333333333333,0.7709324965517631,0.4153201486901325,0.4153201486901325,0.3897692747014052,0.0,7.696861181010849,0.0,0.4153201486901325,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,8649.18094433755,40000.0,48649.18094433755,-3.721993333535342,0.0,0.06690871452233182,1.2,1.2669087145223317,5.884,0.03922666666666667,0.7846858065053821,0.23110349510023093,0.23110349510023093,0.7781297067494756,0.0,3.855398366079694,0.0,0.23110349510023093,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,5055.137857014152,40000.0,45055.13785701415,-2.7367774754105576,0.0,0.03689842640840955,1.2,1.2368984264084095,5.884,0.03922666666666667,0.7897861273948997,0.39063516031968243,0.39063516031968243,0.5846539120521078,0.0,5.131240787340566,0.0,0.39063516031968243,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,14871.057882672872,40000.0,54871.057882672874,-4.341083047342001,0.0,0.10405044118530607,1.6,1.7040504411853061,8.512,0.04256,0.7998061041840571,0.20489846895316124,0.20489846895316124,1.0375062756659674,0.0,2.8915487745597708,0.0,0.20489846895316124,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,8664.840717926834,40000.0,48664.84071792683,-3.0966007286294697,0.0,0.05566629372350719,1.6,1.6556662937235072,8.512,0.04256,0.8054903320343625,0.36165989121416564,0.36165989121416564,0.7795385494028104,0.0,3.8484305905054246,0.0,0.36165989121416564,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,315.79403304553,40000.0,40315.79403304553,-2.8928039797304317,0.0,0.017334241655308703,0.4,0.4173342416553087,1.6280000000000003,0.032560000000000006,0.7436521857154124,0.27887323119034807,0.27887323119034807,0.12968828445824593,0.0,23.132390196478166,0.0,0.27887323119034807,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,187.7417154219945,40000.0,40187.741715421995,-2.2515845435108814,0.0,0.010118947963131402,0.4,0.4101189479631314,1.6280000000000003,0.032560000000000006,0.7480841842978309,0.4379474996288754,0.4379474996288754,0.0974423186753513,0.0,30.787444724043397,0.0,0.4379474996288754,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1122.1710720176384,40000.0,41122.17107201764,-2.9730401745676556,0.0,0.03563006494598316,0.8,0.8356300649459831,3.5893333333333337,0.03589333333333333,0.7671907322773078,0.2734047220004508,0.2734047220004508,0.25937656891649186,0.0,11.566195098239083,0.0,0.2734047220004508,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,662.9835167753229,40000.0,40662.983516775326,-2.2989577090088678,0.0,0.02066369969890326,0.8,0.8206636996989033,3.5893333333333337,0.03589333333333333,0.7713604105593695,0.4328290616633988,0.4328290616633988,0.1948846373507026,0.0,15.393722362021698,0.0,0.4328290616633988,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,2372.942182084891,40000.0,42372.942182084895,-3.0974945050283207,0.0,0.055682360767308314,1.2,1.2556823607673084,5.884,0.03922666666666667,0.7865937524188803,0.2653343188133264,0.2653343188133264,0.3890648533747378,0.0,7.710796732159388,0.0,0.2653343188133264,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,1396.6141917800796,40000.0,41396.61419178008,-2.3720876552434595,0.0,0.03198151934810385,1.2,1.2319815193481038,5.884,0.03922666666666667,0.79062176761589,0.4251584663050749,0.4251584663050749,0.2923269560260539,0.0,10.262481574681132,0.0,0.4251584663050749,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,4050.4880964110116,40000.0,44050.48809641101,-3.264413817366175,0.0,0.07824399906754424,1.6,1.6782439990675442,8.512,0.04256,0.8028378760493957,0.255229765567932,0.255229765567932,0.5187531378329837,0.0,5.7830975491195415,0.0,0.255229765567932,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,2377.238512286682,40000.0,42377.23851228668,-2.4698384803906177,0.0,0.044399251420410034,1.6,1.6443992514204102,8.512,0.04256,0.8068139977184668,0.4153201486901325,0.4153201486901325,0.3897692747014052,0.0,7.696861181010849,0.0,0.4153201486901325,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,60.461646181880376,40000.0,40060.46164618188,-2.867397875451024,0.0,0.017182003358422696,0.4,0.4171820033584227,1.6280000000000003,0.032560000000000006,0.743745698182787,0.2806506786990938,0.2806506786990938,0.05187531378329838,0.0,57.83097549119541,0.0,0.2806506786990938,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,36.24595662399531,40000.0,40036.24595662399,-2.2364831074980063,0.0,0.010051079916327098,0.4,0.4100510799163271,1.6280000000000003,0.032560000000000006,0.7481258722872685,0.43960467769801426,0.43960467769801426,0.038976927470140525,0.0,76.96861181010848,0.0,0.43960467769801426,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,210.62991058023252,40000.0,40210.62991058023,-2.882339930517464,0.0,0.03454307809199798,0.8,0.834543078091998,3.5893333333333337,0.03589333333333333,0.7674935703681284,0.27960257710466013,0.27960257710466013,0.10375062756659675,0.0,28.915487745597705,0.0,0.27960257710466013,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,125.47081365464953,40000.0,40125.47081365465,-2.24537724077208,0.0,0.020182102886124594,0.8,0.8201821028861246,3.5893333333333337,0.03589333333333333,0.7714945850057231,0.43862715235756977,0.43862715235756977,0.07795385494028105,0.0,38.48430590505424,0.0,0.43862715235756977,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,440.15917760164683,40000.0,40440.15917760165,-2.9051785706318345,0.0,0.05222517780120998,1.2,1.25222517780121,5.884,0.03922666666666667,0.7871813090072722,0.2780156156315787,0.2780156156315787,0.1556259413498951,0.0,19.27699183039847,0.0,0.2780156156315787,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,261.2521162455946,40000.0,40261.252116245596,-2.2589122246494573,0.0,0.0304556388793652,1.2,1.2304556388793653,5.884,0.03922666666666667,0.7908810946839964,0.4371478797823674,0.4371478797823674,0.11693078241042157,0.0,25.65620393670283,0.0,0.4371478797823674,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,744.8483575933509,40000.0,40744.84835759335,-2.93549577862398,0.0,0.07036023672720247,1.6,1.6703602367272026,8.512,0.04256,0.8037640699333644,0.2759366202894379,0.2759366202894379,0.2075012551331935,0.0,14.457743872798853,0.0,0.2759366202894379,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,440.9561077513162,40000.0,40440.95610775131,-2.2768255203780874,0.0,0.04092953831688817,1.6,1.6409295383168883,8.512,0.04256,0.8072216237879595,0.43520536342182825,0.43520536342182825,0.1559077098805621,0.0,19.24215295252712,0.0,0.43520536342182825,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,17.628725732224645,40000.0,40017.628725732226,-2.8631359106572014,0.0,0.01715646484002318,0.4,0.4171564648400232,1.6280000000000003,0.032560000000000006,0.7437613852334011,0.28095107351452,0.28095107351452,0.02593765689164919,0.0,115.66195098239082,0.0,0.28095107351452,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,10.64130725271082,40000.0,40010.641307252714,-2.233930778791379,0.0,0.010039609380414245,0.4,0.4100396093804142,1.6280000000000003,0.032560000000000006,0.7481329180709987,0.4398860009476966,0.4398860009476966,0.019488463735070263,0.0,153.93722362021697,0.0,0.4398860009476966,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,60.461646181880376,40000.0,40060.46164618188,-2.867397875451024,0.0,0.03436400671684539,0.8,0.8343640067168454,3.5893333333333337,0.03589333333333333,0.7675434602386203,0.2806506786990938,0.2806506786990938,0.05187531378329838,0.0,57.83097549119541,0.0,0.2806506786990938,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
