deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,600.0,1.0,750.0,175.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,36.24595662399531,40000.0,40036.24595662399,-2.2364831074980063,0.0,0.020102159832654197,0.8,0.8201021598326542,3.5893333333333337,0.03589333333333333,0.7715168574017495,0.43960467769801426,0.43960467769801426,0.038976927470140525,0.0,76.96861181010848,0.0,0.43960467769801426,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,125.24405304844127,40000.0,40125.24405304844,-2.8738438598580145,0.0,0.05166188683587824,1.2,1.2516618868358782,5.884,0.03922666666666667,0.787277041666234,0.2801975667770623,0.2801975667770623,0.07781297067494755,0.0,38.55398366079694,0.0,0.2801975667770623,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,74.80081879670662,40000.0,40074.800818796706,-2.2403263423760387,0.0,0.030205055916204038,1.2,1.230205055916204,5.884,0.03922666666666667,0.7909236818633236,0.4391817461446981,0.4391817461446981,0.058465391205210784,0.0,51.31240787340566,0.0,0.4391817461446981,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,210.62991058023252,40000.0,40210.62991058023,-2.882339930517464,0.0,0.06908615618399595,1.6,1.669086156183996,8.512,0.04256,0.8039137504483087,0.27960257710466013,0.27960257710466013,0.10375062756659675,0.0,28.915487745597705,0.0,0.27960257710466013,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,125.47081365464953,40000.0,40125.47081365465,-2.24537724077208,0.0,0.04036420577224919,1.6,1.6403642057722492,8.512,0.04256,0.8072880397354031,0.43862715235756977,0.43862715235756977,0.07795385494028105,0.0,38.48430590505424,0.0,0.43862715235756977,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,5.229247247285354,40000.0,40005.229247247284,-2.8619021367232786,0.0,0.017149071827683424,0.4,0.4171490718276834,1.6280000000000003,0.032560000000000006,0.7437659263957719,0.2810381533002609,0.2810381533002609,0.012968828445824594,0.0,231.32390196478164,0.0,0.2810381533002609,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3.1814414911698288,40000.0,40003.18144149117,-2.2331871626904634,0.0,0.010036267461652459,0.4,0.41003626746165245,1.6280000000000003,0.032560000000000006,0.7481349708466509,0.439968031686233,0.439968031686233,0.009744231867535131,0.0,307.87444724043394,0.0,0.439968031686233,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,17.628725732224645,40000.0,40017.628725732226,-2.8631359106572014,0.0,0.03431292968004636,0.8,0.8343129296800464,3.5893333333333337,0.03589333333333333,0.7675576904680407,0.28095107351452,0.28095107351452,0.02593765689164919,0.0,115.66195098239082,0.0,0.28095107351452,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,10.64130725271082,40000.0,40010.641307252714,-2.233930778791379,0.0,0.02007921876082849,0.8,0.8200792187608285,3.5893333333333337,0.03589333333333333,0.7715232488593532,0.4398860009476966,0.4398860009476966,0.019488463735070263,0.0,153.93722362021697,0.0,0.4398860009476966,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,36.18045011409668,40000.0,40036.180450114094,-2.864981845871289,0.0,0.05150257812390709,1.2,1.251502578123907,5.884,0.03922666666666667,0.7873041165662973,0.2808208880966796,0.2808208880966796,0.038906485337473776,0.0,77.10796732159388,0.0,0.2808208880966796,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,21.749915167358356,40000.0,40021.74991516736,-2.2350381096694587,0.0,0.030133757658633784,1.2,1.230133757658634,5.884,0.03922666666666667,0.7909357991742634,0.4397639043096928,0.4397639043096928,0.029232695602605392,0.0,102.62481574681132,0.0,0.4397639043096928,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,60.461646181880376,40000.0,40060.46164618188,-2.867397875451024,0.0,0.06872801343369078,1.6,1.6687280134336908,8.512,0.04256,0.803955825489463,0.2806506786990938,0.2806506786990938,0.05187531378329838,0.0,57.83097549119541,0.0,0.2806506786990938,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,175.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,36.24595662399531,40000.0,40036.24595662399,-2.2364831074980063,0.0,0.040204319665308394,1.6,1.6402043196653084,8.512,0.04256,0.8073068233475906,0.43960467769801426,0.43960467769801426,0.038976927470140525,0.0,76.96861181010848,0.0,0.43960467769801426,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,4345.376240792561,40000.0,44345.37624079256,-2.8143123048320864,0.0,0.016863904338936288,0.4,0.4168639043389363,1.6280000000000003,0.032560000000000006,0.7439410907008991,0.36218933881150195,0.36218933881150195,0.5187531378329837,0.0,5.7830975491195415,0.0,0.36218933881150195,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2551.092915165023,40000.0,42551.09291516502,-1.7352746394173764,0.0,0.007798576264263284,0.4,0.4077985762642633,1.6280000000000003,0.032560000000000006,0.7495094740391504,0.5908903456399659,0.5908903456399659,0.3897692747014052,0.0,7.696861181010849,0.0,0.5908903456399659,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,15942.700095093298,40000.0,55942.7000950933,-3.9682701823408553,0.0,0.047557286823604474,0.8,0.8475572868236045,3.5893333333333337,0.03589333333333333,0.7638677692727699,0.2871048854041402,0.2871048854041402,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2871048854041402,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,9291.816707989936,40000.0,49291.816707989936,-2.4072050607405124,0.0,0.021636658340386316,0.8,0.8216366583403863,3.5893333333333337,0.03589333333333333,0.7710893411013039,0.5100852774193777,0.5100852774193777,0.7795385494028104,0.0,3.8484305905054246,0.0,0.5100852774193777,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,34393.75625949865,40000.0,74393.75625949865,-5.804188699126646,0.0,0.10433946810289786,1.2,1.304339468102898,5.884,0.03922666666666667,0.7783243596018188,0.21589745306010424,0.21589745306010424,1.5562594134989511,0.0,1.927699183039847,0.0,0.21589745306010424,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,19955.387356565298,40000.0,59955.3873565653,-3.4701736289428116,0.0,0.046786392910056145,1.2,1.246786392910056,5.884,0.03922666666666667,0.7881056436250755,0.41936231435667515,0.41936231435667515,1.1693078241042156,0.0,2.565620393670283,0.0,0.41936231435667515,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,59578.7235328945,40000.0,99578.72353289451,-8.310145396124309,0.0,0.19918400209141482,1.6,1.7991840020914147,8.512,0.04256,0.7886296990024183,0.16129371747463972,0.16129371747463972,2.075012551331935,0.0,1.4457743872798854,0.0,0.16129371747463972,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,34456.0278710391,40000.0,74456.0278710391,-4.915629901860713,0.0,0.08836621893909515,1.6,1.688366218939095,8.512,0.04256,0.8016487054817792,0.3376896501052799,0.3376896501052799,1.5590770988056208,0.0,1.9242152952527123,0.0,0.3376896501052799,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1204.7754633493678,40000.0,41204.77546334937,-2.501815986476988,0.0,0.01499136588257454,0.4,0.4149913658825745,1.6280000000000003,0.032560000000000006,0.7450912985979272,0.3897951710545343,0.3897951710545343,0.25937656891649186,0.0,11.566195098239083,0.0,0.3897951710545343,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,712.0152706330421,40000.0,40712.01527063304,-1.5519512672519582,0.0,0.006974694403502644,0.4,0.40697469440350265,1.6280000000000003,0.032560000000000006,0.7500155439781925,0.6175825449283687,0.6175825449283687,0.1948846373507026,0.0,15.393722362021698,0.0,0.6175825449283687,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,4345.376240792561,40000.0,44345.37624079256,-2.8143123048320864,0.0,0.033727808677872576,0.8,0.8337278086778726,3.5893333333333337,0.03589333333333333,0.7677207070919746,0.36218933881150195,0.36218933881150195,0.5187531378329837,0.0,5.7830975491195415,0.0,0.36218933881150195,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2551.092915165023,40000.0,42551.09291516502,-1.7352746394173764,0.0,0.015597152528526568,0.8,0.8155971525285266,3.5893333333333337,0.03589333333333333,0.7727719671633005,0.5908903456399659,0.5908903456399659,0.3897692747014052,0.0,7.696861181010849,0.0,0.5908903456399659,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,9275.023814661936,40000.0,49275.02381466194,-3.3048225055193767,0.0,0.05940940935505139,1.2,1.2594094093550514,5.884,0.03922666666666667,0.7859603315168164,0.32595463698631066,0.32595463698631066,0.7781297067494756,0.0,3.855398366079694,0.0,0.32595463698631066,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,5422.50090168251,40000.0,45422.500901682506,-2.0215030085763424,0.0,0.027254784382914805,1.2,1.227254784382915,5.884,0.03922666666666667,0.7914250876303679,0.5535368925287166,0.5535368925287166,0.5846539120521078,0.0,5.131240787340566,0.0,0.5535368925287166,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,15942.700095093298,40000.0,55942.7000950933,-3.9682701823408553,0.0,0.09511457364720895,1.6,1.695114573647209,8.512,0.04256,0.8008559006523486,0.2871048854041402,0.2871048854041402,1.0375062756659674,0.0,2.8915487745597708,0.0,0.2871048854041402,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,9291.816707989936,40000.0,49291.816707989936,-2.4072050607405124,0.0,0.04327331668077263,1.6,1.6432733166807727,8.512,0.04256,0.8069462738861874,0.5100852774193777,0.5100852774193777,0.7795385494028104,0.0,3.8484305905054246,0.0,0.5100852774193777,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,339.30334155747215,40000.0,40339.303341557476,-2.415699707820545,0.0,0.014475340463933556,0.4,0.41447534046393353,1.6280000000000003,0.032560000000000006,0.7454082675282964,0.39815815270794475,0.39815815270794475,0.12968828445824593,0.0,23.132390196478166,0.0,0.39815815270794475,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,25143.030000000163,2.506313455422009,201.78310006708622,40000.0,40201.783100067085,-1.501090183505145,0.0,0.006746117305980044,0.4,0.40674611730598004,1.6280000000000003,0.032560000000000006,0.7501559476007493,0.6254207664723759,0.6254207664723759,0.0974423186753513,0.0,30.787444724043397,0.0,0.6254207664723759,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1204.7754633493678,40000.0,41204.77546334937,-2.501815986476988,0.0,0.02998273176514908,0.8,0.829982731765149,3.5893333333333337,0.03589333333333333,0.7687640977623099,0.3897951710545343,0.3897951710545343,0.25937656891649186,0.0,11.566195098239083,0.0,0.3897951710545343,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,712.0152706330421,40000.0,40712.01527063304,-1.5519512672519582,0.0,0.013949388807005287,0.8,0.8139493888070053,3.5893333333333337,0.03589333333333333,0.7732310395225654,0.6175825449283687,0.6175825449283687,0.1948846373507026,0.0,15.393722362021698,0.0,0.6175825449283687,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,2546.4823817741367,40000.0,42546.482381774134,-2.6353186192632685,0.0,0.047374018535435776,1.2,1.2473740185354356,5.884,0.03922666666666667,0.7880057752319111,0.3775029473853816,0.3775029473853816,0.3890648533747378,0.0,7.710796732159388,0.0,0.3775029473853816,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1499.2249308547264,40000.0,41499.224930854725,-1.6304220865466803,0.0,0.021982060988010487,1.2,1.2219820609880103,5.884,0.03922666666666667,0.7923211996961232,0.6058674599801089,0.6058674599801089,0.2923269560260539,0.0,10.262481574681132,0.0,0.6058674599801089,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,4345.376240792561,40000.0,44345.37624079256,-2.8143123048320864,0.0,0.06745561735574515,1.6,1.667455617355745,8.512,0.04256,0.8041053081114021,0.36218933881150195,0.36218933881150195,0.5187531378329837,0.0,5.7830975491195415,0.0,0.36218933881150195,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2551.092915165023,40000.0,42551.09291516502,-1.7352746394173764,0.0,0.031194305057053135,1.6,1.6311943050570532,8.512,0.04256,0.8083653307028837,0.5908903456399659,0.5908903456399659,0.3897692747014052,0.0,7.696861181010849,0.0,0.5908903456399659,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,65.028643724434,40000.0,40065.028643724436,-2.388408804148108,0.0,0.014311808084081864,0.4,0.41431180808408186,1.6280000000000003,0.032560000000000006,0.7455087173930701,0.4008838391911575,0.4008838391911575,0.05187531378329838,0.0,57.83097549119541,0.0,0.4008838391911575,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,38.995871315032375,40000.0,40038.99587131503,-1.4848631885171852,0.0,0.006673190833663296,0.4,0.40667319083366327,1.6280000000000003,0.032560000000000006,0.7502007427311651,0.6279635503549997,0.6279635503549997,0.038976927470140525,0.0,76.96861181010848,0.0,0.6279635503549997,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,226.36681906282897,40000.0,40226.36681906283,-2.4044622886169056,0.0,0.028816007343744048,0.8,0.828816007343744,3.5893333333333337,0.03589333333333333,0.7690891510000714,0.3992759915963531,0.3992759915963531,0.10375062756659675,0.0,28.915487745597705,0.0,0.3992759915963531,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,134.8883362424736,40000.0,40134.888336242475,-1.4944219638565626,0.0,0.013432298716747799,0.8,0.8134322987167478,3.5893333333333337,0.03589333333333333,0.7733751025120502,0.6264631855795045,0.6264631855795045,0.07795385494028105,0.0,38.48430590505424,0.0,0.6264631855795045,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,472.8300767250124,40000.0,40472.83007672501,-2.428985896068833,0.0,0.04366486163060097,1.2,1.243664861630601,5.884,0.03922666666666667,0.788636155399286,0.39684456138975316,0.39684456138975316,0.1556259413498951,0.0,19.27699183039847,0.0,0.39684456138975316,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,25143.030000000163,2.506313455422009,280.7342003538177,40000.0,40280.734200353814,-1.5089602057327367,0.0,0.02034445898678531,1.2,1.2203444589867853,5.884,0.03922666666666667,0.7925995141082962,0.6241949283977876,0.6241949283977876,0.11693078241042157,0.0,25.65620393670283,0.0,0.6241949283977876,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,799.8766981674465,40000.0,40799.87669816745,-2.461527716049671,0.0,0.058999803056439676,1.6,1.6589998030564397,8.512,0.04256,0.8050987073476927,0.39366350586842225,0.39366350586842225,0.2075012551331935,0.0,14.457743872798853,0.0,0.39366350586842225,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,25143.030000000163,2.506313455422009,473.68615916742755,40000.0,40473.686159167424,-1.5281940884678162,0.0,0.027471704766028254,1.6,1.6274717047660283,8.512,0.04256,0.8088026662633895,0.6212191768528892,0.6212191768528892,0.1559077098805621,0.0,19.24215295252712,0.0,0.6212191768528892,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,18.974257349221528,40000.0,40018.97425734922,-2.3838262967852732,0.0,0.014284348812533843,0.4,0.41428434881253384,1.6280000000000003,0.032560000000000006,0.7455255842674854,0.40134518183085044,0.40134518183085044,0.02593765689164919,0.0,115.66195098239082,0.0,0.40134518183085044,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,11.456879284662953,40000.0,40011.45687928466,-1.4821180402087086,0.0,0.006660853738454231,0.4,0.40666085373845423,1.6280000000000003,0.032560000000000006,0.7502083207994754,0.6283957636398287,0.6283957636398287,0.019488463735070263,0.0,153.93722362021697,0.0,0.6283957636398287,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,65.028643724434,40000.0,40065.028643724436,-2.388408804148108,0.0,0.028623616168163727,0.8,0.8286236161681637,3.5893333333333337,0.03589333333333333,0.7691427518105042,0.4008838391911575,0.4008838391911575,0.05187531378329838,0.0,57.83097549119541,0.0,0.4008838391911575,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,38.995871315032375,40000.0,40038.99587131503,-1.4848631885171852,0.0,0.013346381667326592,0.8,0.8133463816673265,3.5893333333333337,0.03589333333333333,0.773399039282877,0.6279635503549997,0.6279635503549997,0.038976927470140525,0.0,76.96861181010848,0.0,0.6279635503549997,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,134.64455555750126,40000.0,40134.644555557505,-2.3953357323661155,0.0,0.04305994673821552,1.2,1.2430599467382157,5.884,0.03922666666666667,0.7887389621451028,0.40018848249089317,0.40018848249089317,0.07781297067494755,0.0,38.55398366079694,0.0,0.40018848249089317,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,25143.030000000163,2.506313455422009,80.44062007257115,40000.0,40080.44062007257,-1.4889944937523776,0.0,0.02007527255828759,1.2,1.2200752725582875,5.884,0.03922666666666667,0.7926452629914534,0.6273142113963776,0.6273142113963776,0.058465391205210784,0.0,51.31240787340566,0.0,0.6273142113963776,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,226.36681906282897,40000.0,40226.36681906283,-2.4044622886169056,0.0,0.057632014687488096,1.6,1.657632014687488,8.512,0.04256,0.8052593967707369,0.3992759915963531,0.3992759915963531,0.10375062756659675,0.0,28.915487745597705,0.0,0.3992759915963531,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,134.8883362424736,40000.0,40134.888336242475,-1.4944219638565626,0.0,0.026864597433495598,1.6,1.6268645974334957,8.512,0.04256,0.8088739899631702,0.6264631855795045,0.6264631855795045,0.07795385494028105,0.0,38.48430590505424,0.0,0.6264631855795045,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,5.632284136472077,40000.0,40005.632284136474,-2.382498742662979,0.0,0.014276393851144273,0.4,0.4142763938511443,1.6280000000000003,0.032560000000000006,0.7455304706074053,0.40147903140050656,0.40147903140050656,0.012968828445824594,0.0,231.32390196478164,0.0,0.40147903140050656,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3.4275870406166833,40000.0,40003.42758704062,-1.4813176624026623,0.0,0.006657256724345403,0.4,0.4066572567243454,1.6280000000000003,0.032560000000000006,0.7502105302676012,0.6285218921626959,0.6285218921626959,0.009744231867535131,0.0,307.87444724043394,0.0,0.6285218921626959,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,18.974257349221528,40000.0,40018.97425734922,-2.3838262967852732,0.0,0.028568697625067686,0.8,0.8285686976250677,3.5893333333333337,0.03589333333333333,0.7691580522961364,0.40134518183085044,0.40134518183085044,0.02593765689164919,0.0,115.66195098239082,0.0,0.40134518183085044,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,11.456879284662953,40000.0,40011.45687928466,-1.4821180402087086,0.0,0.013321707476908463,0.8,0.8133217074769085,3.5893333333333337,0.03589333333333333,0.7734059135929862,0.6283957636398287,0.6283957636398287,0.019488463735070263,0.0,153.93722362021697,0.0,0.6283957636398287,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,38.9253949455768,40000.0,40038.925394945574,-2.3858114765287914,0.0,0.04288873318199674,1.2,1.2428887331819967,5.884,0.03922666666666667,0.788768060302176,0.4011451941222055,0.4011451941222055,0.038906485337473776,0.0,77.10796732159388,0.0,0.4011451941222055,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,25143.030000000163,2.506313455422009,23.40713930806895,40000.0,40023.40713930807,-1.4833092688510976,0.0,0.019998621878968597,1.2,1.2199986218789685,5.884,0.03922666666666667,0.7926582899593867,0.6282081361160908,0.6282081361160908,0.029232695602605392,0.0,102.62481574681132,0.0,0.6282081361160908,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,65.028643724434,40000.0,40065.028643724436,-2.388408804148108,0.0,0.057247232336327454,1.6,1.6572472323363274,8.512,0.04256,0.8053046014642472,0.4008838391911575,0.4008838391911575,0.05187531378329838,0.0,57.83097549119541,0.0,0.4008838391911575,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,600.0,1.0,750.0,250.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,38.995871315032375,40000.0,40038.99587131503,-1.4848631885171852,0.0,0.026692763334653185,1.6,1.626692763334653,8.512,0.04256,0.8088941772398198,0.6279635503549997,0.6279635503549997,0.038976927470140525,0.0,76.96861181010848,0.0,0.6279635503549997,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,6016.409058954673,40000.0,46016.409058954676,-3.4600270476068395,0.0,0.02073315212415818,0.4,0.4207331521241582,1.6280000000000003,0.032560000000000006,0.7415644028721388,0.24432579551341813,0.24432579551341813,0.5187531378329837,0.0,5.7830975491195415,0.0,0.24432579551341813,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3536.2678648089545,40000.0,43536.26786480896,-2.5853731180796955,0.0,0.011619042297356571,0.4,0.4116190422973566,1.6280000000000003,0.032560000000000006,0.7471627504315992,0.404263430541472,0.404263430541472,0.3897692747014052,0.0,7.696861181010849,0.0,0.404263430541472,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,22015.339298809045,40000.0,62015.33929880905,-5.051953927802287,0.0,0.06054457255287049,0.8,0.8605445725528705,3.5893333333333337,0.03589333333333333,0.7602494690138734,0.1812937875874183,0.1812937875874183,1.0375062756659674,0.0,2.8915487745597708,0.0,0.1812937875874183,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,12844.680651680846,40000.0,52844.68065168084,-3.5132565202137713,0.0,0.03157817014833621,0.8,0.8315781701483362,3.5893333333333337,0.03589333333333333,0.7683196034133536,0.3330537867379525,0.3330537867379525,0.7795385494028104,0.0,3.8484305905054246,0.0,0.3330537867379525,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,47429.33391221304,40000.0,87429.33391221304,-7.580699322131124,0.0,0.13627505515769608,1.2,1.336275055157696,5.884,0.03922666666666667,0.7728968295109286,0.12859523511055165,0.12859523511055165,1.5562594134989511,0.0,1.927699183039847,0.0,0.12859523511055165,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,27545.07112939472,40000.0,67545.07112939472,-4.978624316149729,0.0,0.06712398234606591,1.2,1.2671239823460658,5.884,0.03922666666666667,0.7846492212192275,0.26056854639006777,0.26056854639006777,1.1693078241042156,0.0,2.565620393670283,0.0,0.26056854639006777,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,82087.64768757904,40000.0,122087.64768757904,-11.029273726425512,0.0,0.2643581762138237,1.6,1.8643581762138237,8.512,0.04256,0.7809729586214963,0.09208954356111984,0.09208954356111984,2.075012551331935,0.0,1.4457743872798854,0.0,0.09208954356111984,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,47515.20708741145,40000.0,87515.20708741146,-6.969292125804488,0.0,0.12528404418856542,1.6,1.7252840441885653,8.512,0.04256,0.7973115549590502,0.2011092881540103,0.2011092881540103,1.5590770988056208,0.0,1.9242152952527123,0.0,0.2011092881540103,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1672.8670142291676,40000.0,41672.86701422917,-3.0278355677644617,0.0,0.018143377080481922,0.4,0.4181433770804819,1.6280000000000003,0.032560000000000006,0.7431551737834877,0.26979175073702155,0.26979175073702155,0.25937656891649186,0.0,11.566195098239083,0.0,0.26979175073702155,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,989.8618758267841,40000.0,40989.861875826784,-2.331541674806822,0.0,0.010478286924307289,0.4,0.41047828692430727,1.6280000000000003,0.032560000000000006,0.7478634601202044,0.42937741662358586,0.42937741662358586,0.1948846373507026,0.0,15.393722362021698,0.0,0.42937741662358586,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,6016.409058954673,40000.0,46016.409058954676,-3.4600270476068395,0.0,0.04146630424831636,0.8,0.8414663042483164,3.5893333333333337,0.03589333333333333,0.7655647369293325,0.24432579551341813,0.24432579551341813,0.5187531378329837,0.0,5.7830975491195415,0.0,0.24432579551341813,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3536.2678648089545,40000.0,43536.26786480896,-2.5853731180796955,0.0,0.023238084594713142,0.8,0.8232380845947131,3.5893333333333337,0.03589333333333333,0.7706431785118741,0.404263430541472,0.404263430541472,0.3897692747014052,0.0,7.696861181010849,0.0,0.404263430541472,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,12821.466746500126,40000.0,52821.466746500126,-4.1371444605634995,0.0,0.07437171237127399,1.2,1.274371712371274,5.884,0.03922666666666667,0.7834174520103205,0.21284898815773431,0.21284898815773431,0.7781297067494756,0.0,3.855398366079694,0.0,0.21284898815773431,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,7504.224821469868,40000.0,47504.22482146987,-2.980907940693142,0.0,0.0401898997153246,1.2,1.2401898997153247,5.884,0.03922666666666667,0.7892267335629971,0.37049590991421916,0.37049590991421916,0.5846539120521078,0.0,5.131240787340566,0.0,0.37049590991421916,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,22015.339298809045,40000.0,62015.33929880905,-5.051953927802287,0.0,0.12108914510574098,1.6,1.721089145105741,8.512,0.04256,0.7978043767497954,0.1812937875874183,0.1812937875874183,1.0375062756659674,0.0,2.8915487745597708,0.0,0.1812937875874183,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,12844.680651680846,40000.0,52844.68065168084,-3.5132565202137713,0.0,0.06315634029667241,1.6,1.6631563402966725,8.512,0.04256,0.8046103923523645,0.3330537867379525,0.3330537867379525,0.7795385494028104,0.0,3.8484305905054246,0.0,0.3330537867379525,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,472.52275645847743,40000.0,40472.52275645848,-2.908398814132439,0.0,0.017427688923078326,0.4,0.41742768892307835,1.6280000000000003,0.032560000000000006,0.7435947856737848,0.2777933023264738,0.2777933023264738,0.12968828445824593,0.0,23.132390196478166,0.0,0.2777933023264738,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,281.3509463892727,40000.0,40281.35094638927,-2.2609157209833257,0.0,0.01016088362997124,0.4,0.4101608836299712,1.6280000000000003,0.032560000000000006,0.7480584252887156,0.4369297599632207,0.4369297599632207,0.0974423186753513,0.0,30.787444724043397,0.0,0.4369297599632207,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1672.8670142291676,40000.0,41672.86701422917,-3.0278355677644617,0.0,0.036286754160963844,0.8,0.8362867541609638,3.5893333333333337,0.03589333333333333,0.7670077765153333,0.26979175073702155,0.26979175073702155,0.25937656891649186,0.0,11.566195098239083,0.0,0.26979175073702155,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
