deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
5.0,24.0,1000.0,1.0,1250.0,175.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,989.8618758267841,40000.0,40989.861875826784,-2.331541674806822,0.0,0.020956573848614577,0.8,0.8209565738486145,3.5893333333333337,0.03589333333333333,0.7712788148638704,0.42937741662358586,0.42937741662358586,0.1948846373507026,0.0,15.393722362021698,0.0,0.42937741662358586,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,3529.8768466798615,40000.0,43529.876846679865,-3.212611913729229,0.0,0.05775177818563657,1.2,1.2577517781856364,5.884,0.03922666666666667,0.7862420499344601,0.258282277930623,0.258282277930623,0.3890648533747378,0.0,7.710796732159388,0.0,0.258282277930623,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,2080.6857856110582,40000.0,42080.68578561106,-2.4402774414422814,0.0,0.03290088375769472,1.2,1.2329008837576947,5.884,0.03922666666666667,0.7904655194157555,0.4182470097960772,0.4182470097960772,0.2923269560260539,0.0,10.262481574681132,0.0,0.4182470097960772,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,6016.409058954673,40000.0,46016.409058954676,-3.4600270476068395,0.0,0.08293260849663273,1.6,1.6829326084966327,8.512,0.04256,0.802287052573234,0.24432579551341813,0.24432579551341813,0.5187531378329837,0.0,5.7830975491195415,0.0,0.24432579551341813,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,3536.2678648089545,40000.0,43536.26786480896,-2.5853731180796955,0.0,0.046476169189426285,1.6,1.6464761691894263,8.512,0.04256,0.8065699989204151,0.404263430541472,0.404263430541472,0.3897692747014052,0.0,7.696861181010849,0.0,0.404263430541472,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,90.9082964655712,40000.0,40090.90829646557,-2.8704273805661704,0.0,0.017200156739754405,0.4,0.4172001567397544,1.6280000000000003,0.032560000000000006,0.7437345474571534,0.28043754127144954,0.28043754127144954,0.05187531378329838,0.0,57.83097549119541,0.0,0.28043754127144954,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,54.578721230909096,40000.0,40054.57872123091,-2.2383105584698817,0.0,0.010059292746417302,0.4,0.4100592927464173,1.6280000000000003,0.032560000000000006,0.7481208275513408,0.4394034730084723,0.4394034730084723,0.038976927470140525,0.0,76.96861181010848,0.0,0.4394034730084723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,315.54263379754224,40000.0,40315.542633797544,-2.8927789649816624,0.0,0.034668183524179635,0.8,0.8346681835241796,3.5893333333333337,0.03589333333333333,0.7674587155857597,0.2788749701851879,0.2788749701851879,0.10375062756659675,0.0,28.915487745597705,0.0,0.2788749701851879,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,188.25429757347678,40000.0,40188.254297573476,-2.2516356388459804,0.0,0.020238355185977053,0.8,0.8202383551859771,3.5893333333333337,0.03589333333333333,0.7714789129310985,0.4379419138159179,0.4379419138159179,0.07795385494028105,0.0,38.48430590505424,0.0,0.4379419138159179,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,657.9651717574174,40000.0,40657.965171757416,-2.9268507206797496,0.0,0.052614768961295084,1.2,1.252614768961295,5.884,0.03922666666666667,0.787115097049406,0.2765262772621434,0.2765262772621434,0.1556259413498951,0.0,19.27699183039847,0.0,0.2765262772621434,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,391.13267696708186,40000.0,40391.132676967085,-2.271859009382007,0.0,0.030630193072379304,1.2,1.2306301930723793,5.884,0.03922666666666667,0.7908514287776377,0.435742199674349,0.435742199674349,0.11693078241042157,0.0,25.65620393670283,0.0,0.435742199674349,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,1111.7039614206553,40000.0,41111.70396142066,-2.971998675263171,0.0,0.07123516642986617,1.6,1.6712351664298661,8.512,0.04256,0.8036612821393484,0.27347433131330245,0.27347433131330245,0.2075012551331935,0.0,14.457743872798853,0.0,0.27347433131330245,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,659.1564505253916,40000.0,40659.15645052539,-2.298576218486962,0.0,0.04132054150255098,1.6,1.641320541502551,8.512,0.04256,0.8071756882633281,0.43286980194525626,0.43286980194525626,0.1559077098805621,0.0,19.24215295252712,0.0,0.43286980194525626,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,26.59893651220386,40000.0,40026.5989365122,-2.8640284653122676,0.0,0.017161813200364875,0.4,0.4171618132003649,1.6280000000000003,0.032560000000000006,0.7437580999997759,0.28088811062446073,0.28088811062446073,0.02593765689164919,0.0,115.66195098239082,0.0,0.28088811062446073,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,16.0784541323917,40000.0,40016.07845413239,-2.234472765750931,0.0,0.010042045148529731,0.4,0.41004204514852977,1.6280000000000003,0.032560000000000006,0.7481314218989374,0.4398262318526263,0.4398262318526263,0.019488463735070263,0.0,153.93722362021697,0.0,0.4398262318526263,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,90.9082964655712,40000.0,40090.90829646557,-2.8704273805661704,0.0,0.03440031347950881,0.8,0.8344003134795088,3.5893333333333337,0.03589333333333333,0.7675333450558576,0.28043754127144954,0.28043754127144954,0.05187531378329838,0.0,57.83097549119541,0.0,0.28043754127144954,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,54.578721230909096,40000.0,40054.57872123091,-2.2383105584698817,0.0,0.020118585492834604,0.8,0.8201185854928346,3.5893333333333337,0.03589333333333333,0.7715122811591286,0.4394034730084723,0.4394034730084723,0.038976927470140525,0.0,76.96861181010848,0.0,0.4394034730084723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,187.914069775508,40000.0,40187.91406977551,-2.8800796570466036,0.0,0.05177398514893841,1.2,1.2517739851489385,5.884,0.03922666666666667,0.7872579902874,0.27976061983410044,0.27976061983410044,0.07781297067494755,0.0,38.55398366079694,0.0,0.27976061983410044,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,112.3994939691368,40000.0,40112.39949396914,-2.244074262395651,0.0,0.0302555870069744,1.2,1.2302555870069745,5.884,0.03922666666666667,0.7909150939824992,0.4387700866074162,0.4387700866074162,0.058465391205210784,0.0,51.31240787340566,0.0,0.4387700866074162,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,315.54263379754224,40000.0,40315.542633797544,-2.8927789649816624,0.0,0.06933636704835927,1.6,1.6693363670483592,8.512,0.04256,0.8038843553749577,0.2788749701851879,0.2788749701851879,0.10375062756659675,0.0,28.915487745597705,0.0,0.2788749701851879,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,188.25429757347678,40000.0,40188.254297573476,-2.2516356388459804,0.0,0.040476710371954105,1.6,1.6404767103719542,8.512,0.04256,0.8072748225596859,0.4379419138159179,0.4379419138159179,0.07795385494028105,0.0,38.48430590505424,0.0,0.4379419138159179,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,7.9161598418635055,40000.0,40007.916159841865,-2.8621694901225325,0.0,0.01715067386102634,0.4,0.41715067386102633,1.6280000000000003,0.032560000000000006,0.743764942345807,0.2810192789117363,0.2810192789117363,0.012968828445824594,0.0,231.32390196478164,0.0,0.2810192789117363,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,4.822411820815521,40000.0,40004.822411820816,-2.2333507382824718,0.0,0.010037002594120985,0.4,0.41003700259412096,1.6280000000000003,0.032560000000000006,0.7481345192910804,0.4399499844998574,0.4399499844998574,0.009744231867535131,0.0,307.87444724043394,0.0,0.4399499844998574,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,26.59893651220386,40000.0,40026.5989365122,-2.8640284653122676,0.0,0.03432362640072975,0.8,0.8343236264007298,3.5893333333333337,0.03589333333333333,0.7675547103266912,0.28088811062446073,0.28088811062446073,0.02593765689164919,0.0,115.66195098239082,0.0,0.28088811062446073,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,16.0784541323917,40000.0,40016.07845413239,-2.234472765750931,0.0,0.020084090297059463,0.8,0.8200840902970595,3.5893333333333337,0.03589333333333333,0.7715218916334343,0.4398262318526263,0.4398262318526263,0.019488463735070263,0.0,153.93722362021697,0.0,0.4398262318526263,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,54.4800823239641,40000.0,40054.480082323964,-2.8668026973892244,0.0,0.05153531080864981,1.2,1.2515353108086498,5.884,0.03922666666666667,0.7872985535675308,0.28069258986490986,0.28069258986490986,0.038906485337473776,0.0,77.10796732159388,0.0,0.28069258986490986,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,32.79807610542899,40000.0,40032.79807610543,-2.2361394150577407,0.0,0.030148605937745928,1.2,1.230148605937746,5.884,0.03922666666666667,0.7909332756733948,0.43964253926345426,0.43964253926345426,0.029232695602605392,0.0,102.62481574681132,0.0,0.43964253926345426,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,11242.995749999962,1.1187014931637718,90.9082964655712,40000.0,40090.90829646557,-2.8704273805661704,0.0,0.06880062695901762,1.6,1.6688006269590177,8.512,0.04256,0.803947294765153,0.28043754127144954,0.28043754127144954,0.05187531378329838,0.0,57.83097549119541,0.0,0.28043754127144954,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,175.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,17600.121000000116,1.7544194187954063,54.578721230909096,40000.0,40054.57872123091,-2.2383105584698817,0.0,0.04023717098566921,1.6,1.6402371709856691,8.512,0.04256,0.8073029639349543,0.4394034730084723,0.4394034730084723,0.038976927470140525,0.0,76.96861181010848,0.0,0.4394034730084723,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,6311.297203336223,40000.0,46311.297203336224,-3.009925535072751,0.0,0.01803605669620842,0.4,0.4180360566962084,1.6280000000000003,0.032560000000000006,0.7432210953954494,0.34681435135535127,0.34681435135535127,0.5187531378329837,0.0,5.7830975491195415,0.0,0.34681435135535127,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3710.122267687295,40000.0,43710.12226768729,-1.8508092771064542,0.0,0.008317805706517344,0.4,0.4083178057065174,1.6280000000000003,0.032560000000000006,0.7491905370353088,0.5752221383875457,0.5752221383875457,0.3897692747014052,0.0,7.696861181010849,0.0,0.5752221383875457,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,23086.98151122947,40000.0,63086.981511229475,-4.679141062801142,0.0,0.05607663878382193,0.8,0.8560766387838219,3.5893333333333337,0.03589333333333333,0.7614942499673601,0.25459170997333286,0.25459170997333286,1.0375062756659674,0.0,2.8915487745597708,0.0,0.25459170997333286,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,13471.656641743948,40000.0,53471.656641743946,-2.823860852324814,0.0,0.025381681626968935,0.8,0.8253816816269689,3.5893333333333337,0.03589333333333333,0.7700459653713868,0.470212287763152,0.470212287763152,0.7795385494028104,0.0,3.8484305905054246,0.0,0.470212287763152,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,1.5562594134989511,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,49729.7299685744,40000.0,89729.7299685744,-7.3301500237552215,0.0,0.13177103540898777,1.2,1.3317710354089876,5.884,0.03922666666666667,0.7736622985368817,0.17899778039703296,0.17899778039703296,1.5562594134989511,0.0,1.927699183039847,0.0,0.17899778039703296,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,1.1693078241042156,1027.7435,1017.4915,25143.030000000163,2.506313455422009,28884.427089305795,40000.0,68884.4270893058,-4.360240276684357,0.0,0.05878665928002999,1.2,1.25878665928003,5.884,0.03922666666666667,0.7860661693949643,0.36500310828459487,0.36500310828459487,1.1693078241042156,0.0,2.565620393670283,0.0,0.36500310828459487,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,2.075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,86059.81077369985,40000.0,126059.81077369985,-10.945068729337269,0.0,0.2623398856164107,1.6,1.8623398856164108,8.512,0.04256,0.7812100698288992,0.12741112652336994,0.12741112652336994,2.075012551331935,0.0,1.4457743872798854,0.0,0.12741112652336994,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,1,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,1.5590770988056208,1027.7435,1017.4915,25143.030000000163,2.506313455422009,49819.76812559481,40000.0,89819.76812559481,-6.447121886939738,0.0,0.11589720861057862,1.6,1.7158972086105786,8.512,0.04256,0.7984143316951858,0.27992757635315546,0.27992757635315546,1.5590770988056208,0.0,1.9242152952527123,0.0,0.27992757635315546,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1755.471405560897,40000.0,41755.4714055609,-2.5566113796737953,0.0,0.015319710490064887,0.4,0.4153197104900649,1.6280000000000003,0.032560000000000006,0.7448896127210903,0.3846543209630947,0.3846543209630947,0.25937656891649186,0.0,11.566195098239083,0.0,0.3846543209630947,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1038.8936296845034,40000.0,41038.893629684506,-1.5845352330499125,0.0,0.007121131478358306,0.4,0.40712113147835827,1.6280000000000003,0.032560000000000006,0.7499255949150133,0.6126634462146794,0.6126634462146794,0.1948846373507026,0.0,15.393722362021698,0.0,0.6126634462146794,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,6311.297203336223,40000.0,46311.297203336224,-3.009925535072751,0.0,0.03607211339241684,0.8,0.8360721133924168,3.5893333333333337,0.03589333333333333,0.7670675761350993,0.34681435135535127,0.34681435135535127,0.5187531378329837,0.0,5.7830975491195415,0.0,0.34681435135535127,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3710.122267687295,40000.0,43710.12226768729,-1.8508092771064542,0.0,0.016635611413034688,0.8,0.8166356114130348,3.5893333333333337,0.03589333333333333,0.7724826491234116,0.5752221383875457,0.5752221383875457,0.3897692747014052,0.0,7.696861181010849,0.0,0.5752221383875457,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.7781297067494756,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,13447.309616824512,40000.0,53447.30961682451,-3.719973632547535,0.0,0.06687240720399354,1.2,1.2668724072039936,5.884,0.03922666666666667,0.784691977021755,0.30050946652222177,0.30050946652222177,0.7781297067494756,0.0,3.855398366079694,0.0,0.30050946652222177,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.5846539120521078,1027.7435,1017.4915,25143.030000000163,2.506313455422009,7871.587866138226,40000.0,47871.58786613822,-2.2656334738589257,0.0,0.030546257689829853,1.2,1.2305462576898298,5.884,0.03922666666666667,0.7908656937984654,0.5252182164984125,0.5252182164984125,0.5846539120521078,0.0,5.131240787340566,0.0,0.5252182164984125,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,1.0375062756659674,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,23086.98151122947,40000.0,63086.981511229475,-4.679141062801142,0.0,0.11215327756764386,1.6,1.7121532775676438,8.512,0.04256,0.7988541732180869,0.25459170997333286,0.25459170997333286,1.0375062756659674,0.0,2.8915487745597708,0.0,0.25459170997333286,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,2,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.7795385494028104,1027.7435,1017.4915,25143.030000000163,2.506313455422009,13471.656641743948,40000.0,53471.656641743946,-2.823860852324814,0.0,0.05076336325393787,1.6,1.6507633632539378,8.512,0.04256,0.8060663342041896,0.470212287763152,0.470212287763152,0.7795385494028104,0.0,3.8484305905054246,0.0,0.470212287763152,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.12968828445824593,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,496.0320649704195,40000.0,40496.03206497042,-2.431294542222552,0.0,0.014568787731703182,0.4,0.4145687877317032,1.6280000000000003,0.032560000000000006,0.7453508674866689,0.39661719138881457,0.39661719138881457,0.12968828445824593,0.0,23.132390196478166,0.0,0.39661719138881457,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.0974423186753513,1027.7435,1017.4915,25143.030000000163,2.506313455422009,295.3923310343644,40000.0,40295.39233103437,-1.51042136097759,0.0,0.006788052972819887,0.4,0.4067880529728199,1.6280000000000003,0.032560000000000006,0.750130188591634,0.6239678669324114,0.6239678669324114,0.0974423186753513,0.0,30.787444724043397,0.0,0.6239678669324114,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.25937656891649186,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1755.471405560897,40000.0,41755.4714055609,-2.5566113796737953,0.0,0.030639420980129773,0.8,0.8306394209801298,3.5893333333333337,0.03589333333333333,0.7685811420003353,0.3846543209630947,0.3846543209630947,0.25937656891649186,0.0,11.566195098239083,0.0,0.3846543209630947,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.1948846373507026,1027.7435,1017.4915,25143.030000000163,2.506313455422009,1038.8936296845034,40000.0,41038.893629684506,-1.5845352330499125,0.0,0.014242262956716613,0.8,0.8142422629567165,3.5893333333333337,0.03589333333333333,0.7731494438270663,0.6126634462146794,0.6126634462146794,0.1948846373507026,0.0,15.393722362021698,0.0,0.6126634462146794,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.3890648533747378,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,3703.4170463691066,40000.0,43703.417046369104,-2.750436027964177,0.0,0.04944343595376403,1.2,1.249443435953764,5.884,0.03922666666666667,0.7876540727474908,0.36750953553491844,0.36750953553491844,0.3890648533747378,0.0,7.710796732159388,0.0,0.36750953553491844,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.2923269560260539,1027.7435,1017.4915,25143.030000000163,2.506313455422009,2183.296524685705,40000.0,42183.296524685706,-1.6986118727455013,0.0,0.022901425397601347,1.2,1.2229014253976014,5.884,0.03922666666666667,0.792164951495989,0.5960423217584817,0.5960423217584817,0.2923269560260539,0.0,10.262481574681132,0.0,0.5960423217584817,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.5187531378329837,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,6311.297203336223,40000.0,46311.297203336224,-3.009925535072751,0.0,0.07214422678483368,1.6,1.6721442267848337,8.512,0.04256,0.8035544846352404,0.34681435135535127,0.34681435135535127,0.5187531378329837,0.0,5.7830975491195415,0.0,0.34681435135535127,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,4,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.3897692747014052,1027.7435,1017.4915,25143.030000000163,2.506313455422009,3710.122267687295,40000.0,43710.12226768729,-1.8508092771064542,0.0,0.033271222826069376,1.6,1.6332712228260695,8.512,0.04256,0.808121331904832,0.5752221383875457,0.5752221383875457,0.3897692747014052,0.0,7.696861181010849,0.0,0.5752221383875457,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,95.47529400812482,40000.0,40095.47529400812,-2.391438309263255,0.0,0.014329961465413576,0.4,0.41432996146541357,1.6280000000000003,0.032560000000000006,0.7454975666674365,0.4005794265369432,0.4005794265369432,0.05187531378329838,0.0,57.83097549119541,0.0,0.4005794265369432,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,57.32863592194617,40000.0,40057.32863592195,-1.4866906394890607,0.0,0.006681403663753501,0.4,0.4066814036637535,1.6280000000000003,0.032560000000000006,0.7501956979952374,0.6276761545564676,0.6276761545564676,0.038976927470140525,0.0,76.96861181010848,0.0,0.6276761545564676,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,331.2795422801387,40000.0,40331.279542280136,-2.414901323081103,0.0,0.028941112775925707,0.8,0.8289411127759256,3.5893333333333337,0.03589333333333333,0.7690542962177028,0.3982373651984539,0.3982373651984539,0.10375062756659675,0.0,28.915487745597705,0.0,0.3982373651984539,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,197.67182016130084,40000.0,40197.671820161304,-1.5006803619304634,0.0,0.013488551016600257,0.8,0.8134885510166002,3.5893333333333337,0.03589333333333333,0.7733594304374256,0.6254847323617776,0.6254847323617776,0.07795385494028105,0.0,38.48430590505424,0.0,0.6254847323617776,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.1556259413498951,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,690.636070880783,40000.0,40690.636070880784,-2.4506580461167498,0.0,0.04405445279068609,1.2,1.2440544527906863,5.884,0.03922666666666667,0.7885699434414198,0.3947203595446839,0.3947203595446839,0.1556259413498951,0.0,19.27699183039847,0.0,0.3947203595446839,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.11693078241042157,1027.7435,1017.4915,25143.030000000163,2.506313455422009,410.614761075305,40000.0,40410.6147610753,-1.5219069904652853,0.0,0.02051901317979942,1.2,1.2205190131797994,5.884,0.03922666666666667,0.7925698482019375,0.6221887528476471,0.6221887528476471,0.11693078241042157,0.0,25.65620393670283,0.0,0.6221887528476471,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.2075012551331935,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,1166.732301994751,40000.0,41166.73230199475,-2.498030612688861,0.0,0.05987473275910338,1.6,1.6598747327591035,8.512,0.04256,0.8049959195536768,0.3901553900896254,0.3901553900896254,0.2075012551331935,0.0,14.457743872798853,0.0,0.3901553900896254,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,10,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.1559077098805621,1027.7435,1017.4915,25143.030000000163,2.506313455422009,691.886501941503,40000.0,40691.8865019415,-1.54994478657669,0.0,0.027862707951691063,1.6,1.627862707951691,8.512,0.04256,0.8087567307387581,0.6178880401330258,0.6178880401330258,0.1559077098805621,0.0,19.24215295252712,0.0,0.6178880401330258,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,27.944468129200743,40000.0,40027.9444681292,-2.3847188514403403,0.0,0.01428969717287554,0.4,0.4142896971728755,1.6280000000000003,0.032560000000000006,0.7455222990338602,0.4012552408927286,0.4012552408927286,0.02593765689164919,0.0,115.66195098239082,0.0,0.4012552408927286,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,16.89402616434383,40000.0,40016.894026164344,-1.4826600271682615,0.0,0.00666328950656972,0.4,0.4066632895065697,1.6280000000000003,0.032560000000000006,0.7502068246274142,0.628310382698888,0.628310382698888,0.019488463735070263,0.0,153.93722362021697,0.0,0.628310382698888,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,95.47529400812482,40000.0,40095.47529400812,-2.391438309263255,0.0,0.028659922930827152,0.8,0.8286599229308271,3.5893333333333337,0.03589333333333333,0.7691326366277415,0.4005794265369432,0.4005794265369432,0.05187531378329838,0.0,57.83097549119541,0.0,0.4005794265369432,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,57.32863592194617,40000.0,40057.32863592195,-1.4866906394890607,0.0,0.013362807327507002,0.8,0.813362807327507,3.5893333333333337,0.03589333333333333,0.7733944630402562,0.6276761545564676,0.6276761545564676,0.038976927470140525,0.0,76.96861181010848,0.0,0.6276761545564676,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.07781297067494755,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,197.31457228456802,40000.0,40197.314572284566,-2.401571529554704,0.0,0.04317204505127566,1.2,1.2431720450512758,5.884,0.03922666666666667,0.7887199107662686,0.3995645647203023,0.3995645647203023,0.07781297067494755,0.0,38.55398366079694,0.0,0.3995645647203023,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.058465391205210784,1027.7435,1017.4915,25143.030000000163,2.506313455422009,118.03929524500134,40000.0,40118.039295245,-1.4927424137719894,0.0,0.020125803649057947,1.2,1.2201258036490579,5.884,0.03922666666666667,0.7926366751106292,0.6267262917552465,0.6267262917552465,0.058465391205210784,0.0,51.31240787340566,0.0,0.6267262917552465,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.10375062756659675,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,331.2795422801387,40000.0,40331.279542280136,-2.414901323081103,0.0,0.057882225551851414,1.6,1.6578822255518513,8.512,0.04256,0.8052300016973859,0.3982373651984539,0.3982373651984539,0.10375062756659675,0.0,28.915487745597705,0.0,0.3982373651984539,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,20,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.07795385494028105,1027.7435,1017.4915,25143.030000000163,2.506313455422009,197.67182016130084,40000.0,40197.671820161304,-1.5006803619304634,0.0,0.026977102033200515,1.6,1.6269771020332005,8.512,0.04256,0.8088607727874529,0.6254847323617776,0.6254847323617776,0.07795385494028105,0.0,38.48430590505424,0.0,0.6254847323617776,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,50.0,30.0,40.0,0.045,0.85,0.82,417.39711161198767,0.4074277617106888,0.012968828445824594,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,8.319196731050228,40000.0,40008.31919673105,-2.382766096062232,0.0,0.01427799588448718,0.4,0.41427799588448716,1.6280000000000003,0.032560000000000006,0.7455294865574403,0.40145206853159365,0.40145206853159365,0.012968828445824594,0.0,231.32390196478164,0.0,0.40145206853159365,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,50.0,40.0,40.0,0.045,0.85,0.82,313.0478337089907,0.3061240724992392,0.009744231867535131,1027.7435,1017.4915,25143.030000000163,2.506313455422009,5.068557370262375,40000.0,40005.068557370265,-1.4814812379946707,0.0,0.006657991856813931,0.4,0.40665799185681395,1.6280000000000003,0.032560000000000006,0.7502100787120308,0.6284961107851414,0.6284961107851414,0.009744231867535131,0.0,307.87444724043394,0.0,0.6284961107851414,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,100.0,30.0,40.0,0.045,0.85,0.82,834.7942232239753,0.8148555234213776,0.02593765689164919,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,27.944468129200743,40000.0,40027.9444681292,-2.3847188514403403,0.0,0.02857939434575108,0.8,0.828579394345751,3.5893333333333337,0.03589333333333333,0.7691550721547871,0.4012552408927286,0.4012552408927286,0.02593765689164919,0.0,115.66195098239082,0.0,0.4012552408927286,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,100.0,40.0,40.0,0.045,0.85,0.82,626.0956674179814,0.6122481449984783,0.019488463735070263,1027.7435,1017.4915,25143.030000000163,2.506313455422009,16.89402616434383,40000.0,40016.894026164344,-1.4826600271682615,0.0,0.01332657901313944,0.8,0.8133265790131394,3.5893333333333337,0.03589333333333333,0.7734045563670674,0.628310382698888,0.628310382698888,0.019488463735070263,0.0,153.93722362021697,0.0,0.628310382698888,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,150.0,30.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2222832851320662,0.038906485337473776,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,57.22502715544421,40000.0,40057.225027155444,-2.3876323280467266,0.0,0.04292146586673945,1.2,1.2429214658667394,5.884,0.03922666666666667,0.7887624973034094,0.40096193605801816,0.40096193605801816,0.038906485337473776,0.0,77.10796732159388,0.0,0.40096193605801816,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,150.0,40.0,40.0,0.045,0.85,0.82,939.1435011269722,0.9183722174977175,0.029232695602605392,1027.7435,1017.4915,25143.030000000163,2.506313455422009,34.455300246139586,40000.0,40034.45530024614,-1.484410574239381,0.0,0.02001347015808075,1.2,1.2200134701580807,5.884,0.03922666666666667,0.7926557664585179,0.6280347718342899,0.6280347718342899,0.029232695602605392,0.0,102.62481574681132,0.0,0.6280347718342899,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,200.0,30.0,40.0,0.045,0.85,0.82,1669.5884464479507,1.6297110468427551,0.05187531378329838,1027.7435,1021.1945000000001,16061.422499999946,1.5981449902339597,95.47529400812482,40000.0,40095.47529400812,-2.391438309263255,0.0,0.057319845861654305,1.6,1.6573198458616543,8.512,0.04256,0.8052960707399371,0.4005794265369432,0.4005794265369432,0.05187531378329838,0.0,57.83097549119541,0.0,0.4005794265369432,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.0,24.0,1000.0,1.0,1250.0,250.0,40,200.0,40.0,40.0,0.045,0.85,0.82,1252.1913348359628,1.2244962899969567,0.038976927470140525,1027.7435,1017.4915,25143.030000000163,2.506313455422009,57.32863592194617,40000.0,40057.32863592195,-1.4866906394890607,0.0,0.026725614655014003,1.6,1.626725614655014,8.512,0.04256,0.8088903178271835,0.6276761545564676,0.6276761545564676,0.038976927470140525,0.0,76.96861181010848,0.0,0.6276761545564676,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
4.385528206273885,31.235221073076822,807.4373565336329,0.8147756708429321,1765.8511115509627,232.6709032413473,5,141.13355287583425,35.139406559661495,12.81059096829465,0.028160389964714986,0.7249847358611285,0.8009061980385973,1005.8576923641438,0.982561544455618,0.37689794713320396,1027.8061546208617,1019.6130590456631,18700.753438154687,1.86214424002628,5719.409721799889,12810.59096829465,18530.000690094537,0.017002857522314008,0.00012163437485198728,0.0,1.129068423006674,1.128946788631822,6.089737086542062,0.043148754937811694,0.8146148556845378,1.0,1.0,0.37689794713320396,0.3829989217168498,7.959714354559044,1.016187338323415,1.0092149347922814,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.7491695277071884,13.78269553688028,970.2732720376288,1.410423258497666,1655.0030553573488,248.0548764951036,6,50.91765822834216,37.16852191202463,29.50315914457207,0.06831099281127702,0.7080997903866735,0.7991307949152378,343.0787512862713,0.3352075754600277,0.03575804536030123,1027.8680162261526,1019.0949786610688,21348.470494495774,2.1262668207772437,41.24361382758523,29503.15914457207,29544.402758399654,-0.8162991743398962,0.0,0.004125490245600019,0.4073412658267373,0.4114667560723373,1.366682242827215,0.026841027069592967,0.6989301951994721,0.7225893401560224,0.7225893401560224,0.03575804536030123,0.0,83.89720326633444,0.0,0.7225893401560224,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
