deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,mass_flow_kg_s,volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_energy_mw,aux_energy_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,required_velocity_ms,natural_velocity_ms,required_flow_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
2.6434898217492933,18.755754914197155,309.2255584760591,1.4685358609761567,1430.7572993571382,220.96093235265266,35,69.91211195573908,30.11093511487035,20.449000396886543,0.09364936840099293,0.7727693562050966,0.7202398891853549,581.4720828635092,0.567320354689187,0.00956976619767103,1027.968182078755,1021.9215426855733,13106.857274372805,1.3035541002785627,3.3653688228681684,20449.000396886542,20452.36576570941,-0.730554053658224,0.0,0.006943114168349098,0.5592968956459127,0.5662400098142617,2.1952927445172072,0.031400749928811096,0.7420662864993934,0.6408479793739978,0.6408479793739978,0.00956976619767103,0.0,313.4872825555657,0.0,0.6408479793739978,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
11.336089629915813,13.458133471793973,454.14372846596325,1.144520375590291,569.1914075109405,193.60431974367395,12,158.2556740975401,30.86128166990392,13.730429158563526,0.07509595022336835,0.7897257616923374,0.731578884387321,1284.2394940895583,1.255650801321079,0.10170696463117676,1026.9300909307663,1018.6059653332857,15809.665269596715,1.5757108449161437,147.77967995083733,13730.429158563526,13878.208838514363,0.192503559881956,0.0019152704118787305,0.0,1.2660453927803208,1.2641301223684418,5.273656322367856,0.03332364765081008,0.7602934197651979,1.0,1.0,0.10170696463117676,0.42488770893018135,29.496505090669032,4.177567489807265,1.1391718811524318,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
3.369855150110805,28.109771980392956,780.1469320279674,1.0361749216706004,1895.5320342194786,162.9544438027902,3,101.19453597450239,24.541877640014928,22.695343349143727,0.04113256352091884,0.8454247330634298,0.8081887241708777,1032.6424321618526,1.006836001206094,0.39799850996984665,1027.9034260933634,1023.3590057720946,7264.633496271306,0.7220270545148973,4994.757450494675,22695.343349143728,27690.100799638403,-2.030073506352387,0.0,0.03053508945240836,0.8095562877960191,0.8400913772484275,3.9359890837281863,0.038895272811171576,0.7865615581299608,0.26235489530490164,0.26235489530490164,0.39799850996984665,0.0,7.537716661872145,0.0,0.26235489530490164,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.969502245470444,26.678119262557335,187.61609515645574,1.0686444494236989,462.5852916963396,162.15582262022716,10,174.3976318294949,29.81248536824793,12.534336941925293,0.09733896253812908,0.727901380181249,0.7465124467104979,1465.0184357013916,1.4306026986521194,0.15950073543463716,1027.5233409472369,1020.5902786925108,11028.759213417046,1.0978262166823605,306.554543755926,12534.336941925292,12840.891485681219,-0.18038351169799527,0.0,0.004167284278416465,1.3951810546359595,1.399348338914376,7.308758218709262,0.04190858638410233,0.808538154219924,0.8588780012443165,0.8588780012443165,0.15950073543463716,0.0,18.808690704936527,0.0,0.8588780012443165,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
11.621457196129947,26.31219951609956,450.641555471043,1.1020142014853678,1244.109393631336,176.94811255483543,38,72.20665875379964,31.512431891619592,20.99499536149239,0.041350590844347036,0.8379820644934468,0.8551081803728228,573.8468723704603,0.5611847277810822,0.015483102292595068,1026.886275971923,1018.2402000797119,15008.385807400822,1.4961488475629854,9.525887423788895,20994.99536149239,21004.52124891618,-0.597739906594819,0.0,0.004722124820302663,0.5776532700303972,0.5823753948506999,2.4242487145348406,0.033573755611663335,0.7597707729578214,0.7145312016180919,0.7145312016180919,0.015483102292595068,0.0,193.75961892564496,0.0,0.7145312016180919,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.536564117688484,20.20348915487016,244.03848289493527,1.1450923292923567,1406.0198288181998,152.11943898219434,1,131.3059611837876,28.323747060405637,11.167044780183776,0.02570165646096877,0.7331144003891721,0.7195902972595979,1161.005896966878,1.1331006172324933,1.1002657241274694,1027.6864423385261,1021.5682828111983,9130.078659975687,0.9083214336203934,22468.655932835685,11167.044780183776,33635.70071301946,-2.4379835688118296,0.0,0.046305241601587874,1.0504476894703008,1.0967529310718886,4.6682227461406365,0.03555225295222182,0.765059854528448,0.2714401206585145,0.2714401206585145,1.1002657241274694,0.0,2.726614066233004,0.0,0.2714401206585145,PASS,NONE,INSUFFICIENT_NATURAL_CIRCULATION,1,True,False,True,RETROFIT_ASSIST,HYBRID_RETROFIT_ASSIST,False,True,stage_2_candidates
9.92547122540644,22.65582874387008,273.58693947087863,1.4728028938752997,1386.5453069160656,200.18245756841839,39,115.90738476805703,35.12298402974977,35.61080298608911,0.09223914690886983,0.8296640199972655,0.8606318649863126,826.457243650621,0.8084255972367094,0.012167358661766103,1027.1375843373794,1017.4717067972551,18981.752772472406,1.8927226134863915,4.899216514926354,35610.80298608911,35615.702202604036,-1.658616704968202,0.0,0.018749913010957242,0.9272590781444563,0.9460089911554135,4.029890086642317,0.03476819095441205,0.7652519123806617,0.5329602281738687,0.5329602281738687,0.012167358661766103,0.0,246.5613189678545,0.0,0.5329602281738687,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.767320482685504,28.009990241099594,115.72235642487524,1.2019485498072098,1315.8351039249137,217.4173730007583,13,187.3582846336663,31.617570902228344,37.57907807706222,0.092840624613173,0.7450713535229602,0.8167404557050029,1484.0382346480144,1.449900257124305,0.09829538716077905,1027.4257678355712,1019.6643369574548,16554.079839143335,1.648652307288292,250.91443549236936,37579.07807706222,37829.99251255459,-2.118908623102236,0.0,0.04532350668845794,1.4988662770693304,1.5441897837577883,8.12167500550646,0.04334836338508557,0.8098680650591369,0.437591411990091,0.437591411990091,0.09829538716077905,0.0,30.520252136481062,0.0,0.437591411990091,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.133226793003714,28.62792649625901,335.60644338351364,1.2245225208447585,1621.225288464906,167.20316358446212,30,55.728214978960516,25.18537155448612,12.729265807046234,0.09212559175493068,0.8350782921358316,0.8245750498142883,554.1501561854079,0.5405297819353837,0.015299418966947833,1027.729536997852,1022.6668507876872,8304.13704714056,0.8256912230412299,10.289414382725042,12729.265807046235,12739.55522142896,-0.4410194384121533,0.0,0.0034890344340352884,0.4458257198316841,0.44931475426571943,1.9884570181341674,0.03568133339431174,0.7740384880497312,0.6518388517341902,0.6518388517341902,0.015299418966947833,0.0,196.08587793308115,0.0,0.6518388517341902,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.2611339814169416,13.117483769072146,152.9716744711255,1.1931380285401225,195.39531663552248,191.41441963397213,35,167.24150521858897,37.13303542491197,21.799624175632484,0.0737977638102347,0.7920611456980121,0.8837922314812102,1127.9356037731573,1.1024439780426618,0.028171970676618897,1027.7160046001045,1018.5296572896809,17249.897515401928,1.7186590757210256,7.664948349118836,21799.624175632485,21807.289123981605,-0.45406660779907826,0.0,0.00682187793306166,1.337932041748712,1.3447539196817735,5.655053274558976,0.03381369515400902,0.7622031386102817,0.7910152159367719,0.7910152159367719,0.028171970676618897,0.0,106.4888230374961,0.0,0.7910152159367719,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.9758583161416254,12.241827633913438,526.1215552641337,0.9120103650408522,591.1305622939431,147.6623257885558,28,162.69742613883852,36.96858163100177,30.46857121400814,0.02480197869808378,0.7819223751240165,0.8763140402569118,1102.169995293093,1.076899884374318,0.05887458642321511,1027.8463322861096,1019.0848844136806,12691.547904858193,1.2640735160646153,68.13264807227289,30468.57121400814,30536.703862080416,-1.7773709877368464,0.0,0.026315834968943658,1.3015794091107082,1.3278952440796519,5.418640705199454,0.03330501799441765,0.7549394181449472,0.4156161700417898,0.4156161700417898,0.05887458642321511,0.0,50.95577195964907,0.0,0.4156161700417898,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
2.1689085343539656,33.707899688540195,348.2514134556551,0.8332683437629703,800.7414614476498,231.14071056176707,33,117.73726181655081,29.824417395861186,16.794203696895686,0.08277826092897,0.7500213523565206,0.8912427955757741,988.6501860348642,0.9644579207837721,0.053593200936252854,1028.008325540097,1022.1592654553342,13262.687419324584,1.318873549702476,88.3849693804906,16794.203696895685,16882.588666276177,-0.35997169021590314,0.0,0.004700729068319102,0.9418980945324065,0.9465988236007256,5.144325131079606,0.04369326287794173,0.8159916413754997,0.7855837562291305,0.7855837562291305,0.053593200936252854,0.0,55.977249867355184,0.0,0.7855837562291305,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
2.543919807334017,28.21579276359321,817.0954387028996,1.481341524890747,1497.4696730838505,224.49127101018118,17,186.1241285881104,31.25116652017938,31.070826935036713,0.018542547899149598,0.8630702569536715,0.7916118816985991,1491.5476570862331,1.4554764941870966,0.04967707299526236,1027.9767463104265,1021.5893759089265,14066.646307484794,1.3992316562032654,63.49074586187478,31070.82693503671,31134.317680898588,-1.6977483873073247,0.0,0.037657233402626535,1.4889930287048834,1.52665026210751,8.348061753675205,0.04485212001797643,0.8171251834073451,0.4518051897477397,0.4518051897477397,0.04967707299526236,0.0,60.39003143937458,0.0,0.4518051897477397,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
4.840235204134761,30.662872042826212,209.4895593950428,1.1676542754863997,308.6815824615402,241.83442119693862,8,83.93439294399931,29.73613809334346,18.898113798094602,0.0298159658080177,0.7919961516319848,0.8350306434857555,706.8969024106071,0.689960222628887,0.08054074407887823,1027.7600664740066,1021.3345892068323,15243.774458805818,1.5166713470392412,70.50589658887326,18898.113798094604,18968.61969468348,-0.3706015237025384,0.0,0.0036932705187576373,0.6714751435519946,0.6751684140707522,3.262089217598699,0.03886475023147128,0.7930257669139534,0.8036311921567145,0.8036311921567145,0.08054074407887823,0.0,37.248228015647896,0.0,0.8036311921567145,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
10.636724268785406,17.087952168988508,314.99600097334064,1.3336669670147683,1933.6030770667658,241.54648294108227,7,138.5796465287843,37.85157107788814,21.328350687414794,0.05143067739732649,0.7408317781928556,0.7957566516390058,916.8878734829838,0.8975651609847044,0.09178744411147342,1027.034853548933,1016.0209898331358,26098.132033044756,2.6042949856321536,270.8396445485196,21328.350687414793,21599.190331963313,0.44894290893856237,0.002991547863796486,0.0,1.1086371722302744,1.1056456243664778,4.597165593574414,0.03317345446266194,0.7594940617514693,1.0,1.0,0.09178744411147342,0.43913099566197034,32.68420892466054,4.784216402503347,1.2082921457673224,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
7.198847576668167,33.41560033306787,633.1996427611182,1.395245320233287,1051.275948226219,216.97055330340666,30,134.9094962307737,26.29148082007149,37.6430274393832,0.04701838897184591,0.8869845365529003,0.8342151209067624,1285.0740764536401,1.2542304851608204,0.027344190268056158,1027.495787461225,1021.6875032620346,12362.823303493898,1.2299794187732092,17.63547169352165,37643.02743938319,37660.66291107672,-2.5168864176808903,0.0,0.04564192738685997,1.0792759698461896,1.1249178972330494,5.8354179760276805,0.04325431596042522,0.8072258230936852,0.3282688712273771,0.3282688712273771,0.027344190268056158,0.0,109.71251920758611,0.0,0.3282688712273771,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
9.314655603268763,29.516164588876617,566.6266904631132,1.3565225340645268,886.1875159851627,188.58940346201092,30,102.14124659028958,26.379764631750103,33.75481829879309,0.08167025927141933,0.711083162149158,0.8554888989561593,969.6855578140063,0.9468731807555402,0.021838693577325125,1027.222739659275,1020.9619117219447,11582.920155677057,1.1529485928753316,10.497828056517832,33754.81829879309,33765.31612684961,-2.2080064334235994,0.0,0.029462333207079163,0.8171299727223166,0.8465923059293958,3.895430002643946,0.03813767829043002,0.7826703841797213,0.3430419579713786,0.3430419579713786,0.021838693577325125,0.0,137.37085459703815,0.0,0.3430419579713786,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.4323920820934495,30.68791723958503,918.9015601930666,0.8541446938018216,1980.6684670753536,193.55001790951343,34,107.55271745801498,29.03613754601014,35.25733205374869,0.04888280988764509,0.8501485628657115,0.709993727999781,927.6480428953809,0.905434243525894,0.046475623256936015,1027.6976910467695,1021.3700342537076,12014.484419955634,1.195390538341328,135.85117199427944,35257.332053748694,35393.18322574297,-2.326081950279235,0.0,0.035777005288437094,0.8604217396641199,0.896198744952557,4.333140710868616,0.040288528391299185,0.7931757113945865,0.3394575826459426,0.3394575826459426,0.046475623256936015,0.0,64.54996812877125,0.0,0.3394575826459426,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.602572754219892,22.241146137127558,731.0173792542134,1.3823863677471429,1501.5338204014595,165.41678687724976,33,58.95312796523085,33.42511380751385,43.15174442468997,0.07357221201659586,0.8279622362846569,0.7901517864221228,441.70737263394517,0.43127338016142425,0.008707429093714657,1027.8818310106874,1020.5050760069239,11970.545672074699,1.191414674759723,3.098945302025318,43151.744424689976,43154.843369992,-3.1037373664633616,0.0,0.020424871839430724,0.4716250237218467,0.4920498955612775,1.915554702374024,0.03249284250877702,0.7431292904601158,0.27738591400840296,0.27738591400840296,0.008707429093714657,0.0,344.533382668084,0.0,0.27738591400840296,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.1579494279367952,17.088795782877096,64.52872357383194,1.084960056489534,142.24355308195868,246.97178143544426,4,93.8731965255318,26.010520152988665,27.843342746743605,0.01069185177284315,0.8501448370816367,0.8447505964456561,903.8435415457689,0.8814005178022042,0.23833944808476343,1027.922731903488,1023.0030919195499,11919.270180880192,1.184842705417206,414.97391174673515,27843.342746743605,28258.31665849034,-1.6241934060294516,0.0,0.02045750888324301,0.7509855722042544,0.7714430810874974,2.9902303622608652,0.03185393139827274,0.7420121570485888,0.4217968934571689,0.4217968934571689,0.23833944808476343,0.0,12.58708964926811,0.0,0.4217968934571689,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
2.6729526107727537,28.03799339785138,185.90819107017492,1.391589987916891,1888.0852805738364,153.60411436646558,12,89.76619054543421,32.04537591615856,41.0555791972657,0.058488742703262236,0.8547163466038123,0.7476307111084963,701.5330152862887,0.6846717975736807,0.03751359805580389,1027.9656334744,1021.2877979429896,10062.53895446142,1.0010894669847954,48.799597551857175,41055.5791972657,41104.37879481756,-3.088252283111066,0.0,0.03411332140486127,0.7181295243634737,0.7522428457683349,3.4367388810920394,0.038285448677390074,0.7811172533627849,0.2448045500137836,0.2448045500137836,0.03751359805580389,0.0,79.97100132963271,0.0,0.2448045500137836,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
4.819473841193917,17.424689517249,101.88935950531781,0.8906130001094,1709.238321000098,224.87904068233385,9,178.7432307540887,31.431074915736044,40.83877602019795,0.023487795635724392,0.8916993331107592,0.83845574010613,1424.2002560262326,1.3904571935791665,0.24799742537941002,1027.7622050375262,1020.7729999337372,15418.62949833572,1.534487408425271,2324.1232062755257,40838.77602019795,43162.89922647347,-2.7611554294353553,0.0,0.055211815119839455,1.4299458460327097,1.485157661152549,6.657871308942217,0.03724824308508768,0.7769320564730912,0.35721950505305444,0.35721950505305444,0.24799742537941002,0.0,12.096899777932432,0.0,0.35721950505305444,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
8.87515468563035,26.519644213057862,49.4181276791958,1.3819381144049652,1739.1932397913235,169.0294571362299,21,61.0845183409501,39.20988502715906,38.542249385259346,0.03130949175451674,0.8048260719827414,0.7411103465716399,390.15418946617694,0.38185309097623343,0.012122995509760363,1027.282257435706,1016.1957118991561,18383.476708615024,1.8340816996124352,6.256801337877939,38542.24938525935,38548.506186597224,-2.0118235589452205,0.0,0.012467906629151397,0.4886761467276008,0.5011440533567522,2.0601188185705266,0.033725711105254894,0.7567402186518127,0.4768920647567584,0.4768920647567584,0.012122995509760363,0.0,247.46359079195113,0.0,0.4768920647567584,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
4.578885244705616,10.749466082109052,468.2135193608825,1.0805084607215907,1770.449385657241,221.80210015186304,16,112.97390674621701,38.05652069213281,44.93648283170626,0.051629024558143645,0.7948764312954777,0.7508223866489709,743.4465606280359,0.7266527205893836,0.049529129611561924,1027.7867483859563,1018.4357167966715,20346.70954633086,2.0272267364679513,105.34048434950849,44936.48283170626,45041.823316055765,-2.460476215090612,0.0,0.028680186299918514,0.9037912539697361,0.9324714402696548,3.3257359888078497,0.029438089596022697,0.7196195237963221,0.4517292606819938,0.4517292606819938,0.049529129611561924,0.0,60.57041630910649,0.0,0.4517292606819938,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.706131969108629,28.46620088605962,570.6573300494653,1.4732804535768822,1957.0088307824296,147.35261458995873,31,87.16486165656062,31.37614749093416,14.76768022405558,0.03352424158446301,0.8848748332023966,0.7712405962258341,695.7328620415091,0.6793755246824446,0.012855455449976056,1027.6679556706624,1020.4860821619789,10381.607502148654,1.033386961733351,7.058457742251602,14767.680224055579,14774.738681797831,-0.43729301857098,0.0,0.0046438205894945225,0.697318893252485,0.7019627138419795,3.2703960625628965,0.037519661024056065,0.7853585008013141,0.7026592974492725,0.7026592974492725,0.012855455449976056,0.0,233.36396066819927,0.0,0.7026592974492725,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
8.850963035834999,14.764765062282422,835.9301378106699,1.0023376573107632,1059.5818101560608,215.99644535576243,38,83.38904513905655,26.38498266698512,11.776109654860381,0.0542285676053561,0.7818538536666498,0.8069120488024828,791.5035689906181,0.772801247662881,0.02577307531155971,1027.2854908734096,1021.1158836955291,13072.935684899758,1.3011250980477556,23.60031621561249,11776.109654860382,11799.709971075994,0.1267217992703351,0.0007693054278498726,0.0,0.6671123611124523,0.6663430556846025,2.39749018146028,0.028750661162534146,0.7220664089315513,1.0,1.0,0.02577307531155971,0.23868625253602946,116.40054451144384,9.261069920863273,1.1079031363435843,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.5471015571926614,10.875012774441972,693.576025297396,1.3224196508038322,1527.7735250167252,184.3449704451843,33,190.5748016905388,32.92518615051381,21.313275658409665,0.028714384630017405,0.8192163914690186,0.7666601207164221,1449.5657775423128,1.4151880039232612,0.031222791511055503,1027.8870158348213,1020.6970217965711,13002.558929511271,1.2940052388720023,31.493492552455585,21313.275658409664,21344.769150962118,-0.8302107138179078,0.0,0.018478794729384497,1.5245984135243102,1.543077208253695,6.603732762763329,0.03465165753385735,0.7663325783025788,0.6091684026915409,0.6091684026915409,0.031222791511055503,0.0,96.0836573160906,0.0,0.6091684026915409,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.019130277122226,12.906995725025071,327.03389651541426,1.1189069607036835,683.6719278454419,152.0333625147139,38,51.612147611381126,31.59471135432264,23.25649530899808,0.0671963485287982,0.7275438759685838,0.8690762166793033,409.10824148044605,0.39962486264706554,0.010695253207260003,1027.5174125412075,1019.9439929907898,11295.356036249706,1.1247219965892399,2.9672931042699715,23256.49530899808,23259.46260210235,-1.1913120561200115,0.0,0.006601705605994745,0.41289718089104904,0.41949888649704375,1.3438623972395314,0.026037715139433433,0.6878408925208792,0.4856241190726717,0.4856241190726717,0.010695253207260003,0.0,280.4982679571889,0.0,0.4856241190726717,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
8.909543613911865,16.664734047387743,877.7221371291145,1.4798675750047485,1944.1206825455365,240.3109575975281,16,103.36473368343432,26.45241034445767,10.376101585308659,0.02337270366911844,0.8091988597007607,0.7363586231087766,978.6058976144851,0.9555058844002529,0.03471984620816986,1027.2776533822466,1021.0737248590956,14625.454361840077,1.4556799386100103,42.00458363464278,10376.10158530866,10418.106168943303,0.41875980107166844,0.0032530975234530447,0.0,0.8269178694674746,0.8236647719440215,3.1723012815988922,0.030690363807393033,0.7403573308998945,1.0,1.0,0.03471984620816986,0.4422141099208025,86.40591268788731,12.736637923722888,1.4038496176434647,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
5.423925297611923,13.061570012163632,991.8473881150172,0.8824619315961775,1868.6446372753414,189.57130956275492,14,127.3768696680659,24.902810492285052,42.01384632919536,0.05445567037156896,0.7727689276347451,0.7949354323257268,1280.9816185710881,1.2495168855842578,0.1459258572878521,1027.6986016833591,1022.664435983183,9362.010500358621,0.9308921072088661,965.1268964444214,42013.84632919536,42978.973225639784,-3.3426330026120086,0.0,0.06340886697336257,1.019014957344527,1.0824238243178899,3.9662813966512127,0.031138160381763424,0.727093537732397,0.21782769102481878,0.21782769102481878,0.1459258572878521,0.0,20.55838530440994,0.0,0.21782769102481878,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
2.8299315363657724,19.919934632968804,994.843638900236,0.9518584653410315,1682.6380435730125,243.3739749915923,15,107.63428907300589,25.99789992880829,21.429244169052804,0.08501217434200461,0.7789445585158323,0.7840929158467391,1036.84316408264,1.0110351318572417,0.09471970857240265,1027.951943191637,1023.100748079318,11582.221998238876,1.151266998619363,382.30683706327807,21429.244169052803,21811.551006116082,-1.0167901208057895,0.0,0.015828038937637977,0.8610743125840471,0.876902351521685,3.720041863869847,0.03456186588779926,0.7642762141903775,0.5310132229932275,0.5310132229932275,0.09471970857240265,0.0,31.672394744614685,0.0,0.5310132229932275,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.6338846390844584,13.520322023902159,908.181902247205,0.9073582539036518,1559.10519974985,154.49847517369003,19,165.17112338227713,35.07883993252054,17.135971663626812,0.09194728154903904,0.8658766212965547,0.8294494145834004,1179.2057540230521,1.1516877444313844,0.0937418833603816,1027.8788940016623,1019.9083811946261,12080.348656137003,1.2026953091808934,354.8554898059614,17135.971663626813,17490.827153432776,-0.5386563992766864,0.0,0.009014917607687627,1.3213689870582173,1.3303839046659047,5.670783908751979,0.03433278040754946,0.7653968258933896,0.6906676596919029,0.6906676596919029,0.0937418833603816,0.0,32.00277071953836,0.0,0.6906676596919029,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
10.339734200395608,34.53966617329339,635.1371980538187,1.4403394512529801,1018.4082747380108,222.26220687714607,20,172.88819523679504,31.49976479594066,17.26119025183635,0.07356298218662483,0.7938118192178739,0.774250231990872,1374.544231510209,1.3437572791663268,0.04123549765407477,1027.0782172298416,1018.7439752467382,18171.916625122878,1.8108973718486392,34.75959583293686,17261.19025183635,17295.949847669286,0.08729326508819524,0.0009343853613056993,0.0,1.3831055618943602,1.3821711765330547,7.88045494495637,0.04558122047698493,0.824607692552361,1.0,1.0,0.04123549765407477,0.2469573439485791,72.75285059409364,5.988950249135056,1.0506457745985909,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
10.997846416922314,13.12761539246051,644.991029455568,0.8061632399046603,1976.7712657004977,221.55944650587375,22,157.25027722654315,36.457626104045985,42.67994612242477,0.01881629721416666,0.7961289269035982,0.770274577622174,1080.1988806494342,1.0572319740098979,0.09414814011318795,1026.9812228044793,1016.466019057544,22854.776103481927,2.2802083404361095,513.1987631044367,42679.946122424764,43193.144885529204,-2.0291477771521134,0.0,0.0334982476123711,1.2580022178123453,1.2915004654247164,5.21298120310392,0.033150855407356905,0.752252997832463,0.5291297071341257,0.5291297071341257,0.09414814011318795,0.0,31.86467620489691,0.0,0.5291297071341257,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
5.139051094477923,25.0239167986065,50.58227708710221,1.0579613116037887,1656.2665748671227,246.78317820177628,4,85.8494470981743,33.916551565752435,29.081761307017075,0.09586990470391654,0.7733218397206804,0.8379787171057296,633.9083945393868,0.6191983335799544,0.1760922868309565,1027.72892349706,1019.7843211668425,19233.42922560891,1.9150979537835677,1034.8119474261978,29081.761307017074,30116.573254443272,-1.0836490266957426,0.0,0.009650113315583811,0.6867955767853944,0.6964456901009781,3.0498341375988516,0.03552537891258837,0.7716447325724759,0.6386327243512437,0.6386327243512437,0.1760922868309565,0.0,17.036521326342438,0.0,0.6386327243512437,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
8.04931970066109,16.292599524922018,259.0065008564441,0.8121248744708989,674.2810917899483,213.93298238219515,23,121.09625827174295,24.134902557718327,44.398802780632636,0.09972671355952689,0.7062981842976629,0.7322431271088048,1256.5676196645038,1.2262245841341541,0.10292163487626817,1027.390122222801,1022.1000542472377,11102.173386554708,1.1043917477721408,256.7106453182922,44398.802780632635,44655.51342595093,-3.337727718662588,0.0,0.06742667113624987,0.9687700661739437,1.0361967373101937,3.853464673442817,0.031821500750217634,0.731099977521159,0.24861820041470703,0.24861820041470703,0.10292163487626817,0.0,29.14839045849382,0.0,0.24861820041470703,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
2.9550610996390017,21.510989236970907,324.43869580032236,1.0428290737273151,827.7621109165976,230.34706565917696,37,157.77028449396423,26.21754916978117,21.768897472563555,0.023535648410350624,0.8531524878153048,0.785861824925611,1507.0713273661472,1.4696376032065828,0.04650422261100757,1027.9408963819042,1023.0018994173979,11160.674723702006,1.1094248561235138,53.608476441763806,21768.897472563556,21822.50594900532,-1.0598374082191506,0.0,0.02392638643196252,1.2621622759517137,1.2860886623836763,6.12525176349887,0.038823862067214575,0.7900349712892395,0.5114295649538231,0.5114295649538231,0.04650422261100757,0.0,64.5102709294596,0.0,0.5114295649538231,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
8.48166386278351,17.26124063731301,488.81754088715616,1.393614648760623,1961.2542914596156,217.4151231115889,24,182.24379517279127,33.06276993061147,14.544405517437099,0.0665121409278511,0.7762839038499375,0.766857659353058,1380.4294172685418,1.3492671934702118,0.0368562743815014,1027.3342989227488,1018.8570321184857,18080.673717865695,1.8014796348108486,50.21634639319019,14544.405517437099,14594.621863830289,0.34733503402221144,0.0036513409259966005,0.0,1.4579503613823304,1.4542990204563337,6.6260438721980846,0.03635813151232785,0.7805177495792986,1.0,1.0,0.0368562743815014,0.3813129566661132,81.39726682482413,10.345944159171406,1.2388586622223392,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
4.976024644551001,12.722510522640068,532.8326859356096,1.3901767221747086,1486.427984293684,142.9282297670611,35,127.08825496852256,25.22171093005746,19.892252343334697,0.033539435393526565,0.7863582928863128,0.7795662399953389,1261.919241500441,1.2308713389438157,0.023169395824987535,1027.7459984452662,1022.7026578428344,7071.398652739859,0.7031005065231388,16.709187501811495,19892.252343334698,19908.96153083651,-1.2764231526694056,0.0,0.024323354292971014,1.0167060397481806,1.0410293940411515,3.941060210046781,0.03101042036514633,0.7358504213187865,0.35518671537875746,0.35518671537875746,0.023169395824987535,0.0,129.4811492997407,0.0,0.35518671537875746,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
9.167054750443643,19.411465555251876,927.4689189344633,0.9937321165197455,1487.6958433654243,198.12884566923537,14,87.46353425113581,35.319424994867276,30.334164521536753,0.054564468317729584,0.7180367434105098,0.8051141404916642,620.1747605988298,0.6065447715901984,0.05586068980059558,1027.2428916774145,1017.7001682483922,18547.65690759833,1.8491358655253276,122.78053943039977,30334.164521536753,30456.945060967155,-1.1873139538314723,0.0,0.010766448282787408,0.6997082740090865,0.710474722291874,2.723410924834357,0.03113767295310263,0.7391232017859786,0.6089795568948422,0.6089795568948422,0.05586068980059558,0.0,53.70502961400977,0.0,0.6089795568948422,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
9.664415712257695,11.848284015168877,426.2463571427202,1.481663096805737,1495.4006269117813,161.0939782399554,3,136.54749461335882,38.49694100754972,19.12115698131396,0.04085560651323422,0.7586898033486944,0.8870442891739022,888.2970182741338,0.869457157222259,0.16808854672834841,1027.1743257002518,1016.1627401813251,17401.96015731877,1.7362775310964564,558.210919904077,19121.156981313958,19679.367901218036,-0.2272279593293025,0.0,0.0026787052060600175,1.0923799569068706,1.0950586621129308,4.282304738815466,0.031361283859077965,0.7442828736154269,0.8842743448198704,0.8842743448198704,0.16808854672834841,0.0,17.84773596054921,0.0,0.8842743448198704,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
9.840403407106077,30.652683139883305,361.59295411682376,1.0552128238617906,440.2902992369999,246.72129657195669,11,74.90084195187195,30.050659716915675,12.047704732949512,0.07874597678955025,0.7704304382597722,0.816261250389493,624.2138185822059,0.6099924819080584,0.06341059012066765,1027.1496138050936,1019.4782942296516,18567.170317415355,1.8495574155326628,62.42938321662618,12047.704732949513,12110.134116166138,0.6432137468562751,0.003034527910305307,0.0,0.5992067356149756,0.5961722077046703,2.7605718754743265,0.03685635306006508,0.7840403240353107,1.0,1.0,0.06341059012066765,0.7799011177885662,47.31070936717556,12.29922503961007,1.5331927903778992,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,False,stage_2_candidates
7.216540239499573,30.59202645942317,892.0796584240355,1.090013627301357,1984.398763887396,219.89948944824977,33,176.65925302031727,35.26829600216092,15.961394822119386,0.0919320877135045,0.7337620411476903,0.8735627370814739,1254.4478238306797,1.2262513706068852,0.03982096951812925,1027.4936452606134,1018.4944023773512,19413.29266056609,1.9344481681941197,78.3455092788762,15961.394822119386,16039.740331398261,0.3361594675138131,0.003035443811219642,0.0,1.4132740241625381,1.4102385803513184,7.832812439540838,0.04433853480994851,0.8199575706380648,1.0,1.0,0.03982096951812925,0.3197871291541871,75.3371913417174,8.03062137923583,1.2103246224356887,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
5.215057239144227,33.91477894006274,399.6622148187183,0.8209171545064475,1809.4848087541209,232.84854329733938,16,173.1021740053521,34.29546153321443,26.57064457782946,0.026213383206549323,0.8205444264927275,0.8071002589100087,1264.0567156143643,1.2348287885173672,0.14581366289228515,1027.7208937814162,1019.6183444494811,18508.20139566125,1.8430426904396882,1029.7051521820374,26570.64457782946,27600.349730011494,-0.9053941639054068,0.0,0.016692716507693862,1.3848173920428168,1.4015101085505106,8.076162063695968,0.04665546293743407,0.8264633501040561,0.6705785099359153,0.6705785099359153,0.14581366289228515,0.0,20.574203682244423,0.0,0.6705785099359153,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.552684711250611,29.040539072997724,640.1168315423714,1.205748128825197,805.0127866404135,247.79033273251432,34,66.61468627326056,39.141636119869155,30.2601912424015,0.01581666729805032,0.8015029885876176,0.7394733534808544,426.21791622987416,0.41699374490510505,0.01074107004570712,1027.4524934275235,1016.7888000569544,25921.55286010243,2.585174398807703,3.3855850072064597,30260.1912424015,30263.576827408706,-0.4330330539944849,0.0,0.0029381940421332187,0.5329174901860844,0.5358556842282176,2.3966110551618747,0.03597721747619917,0.7764110771858121,0.8565264115319691,0.8565264115319691,0.01074107004570712,0.0,279.3017815947499,0.0,0.8565264115319691,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.535135828386322,27.230774293294484,230.06053793132756,0.8564160183817117,997.0097834921326,230.35131092122447,15,128.51137266315334,36.22306730632648,40.09748826873445,0.033307418630395984,0.8453317580244551,0.7733917036168573,888.4991760406249,0.8687578149670281,0.10054211584897557,1027.4546630611596,1017.9926658341691,21381.713793320283,2.1311557959767917,308.2187270952618,40097.48826873445,40405.706995829714,-1.8961573318232725,0.0,0.02564378597174202,1.0280909813052266,1.0537347672769688,5.014863062283112,0.03902271805490541,0.7898776588333728,0.529175588872312,0.529175588872312,0.10054211584897557,0.0,29.838242160193875,0.0,0.529175588872312,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
11.784096633377192,33.85270703494394,537.619941919363,1.1372182674154376,1471.6134796141741,175.58200898191362,18,102.23365846506191,30.39504513276448,34.82093651521397,0.046108784796285864,0.812645924350543,0.7428194512516212,842.3484860730426,0.8236217785263507,0.045048235105036694,1026.861027646041,1018.6130189004174,14206.86108689516,1.4160061801831385,69.67981764844892,34820.93651521397,34890.616332862424,-2.0615620212336347,0.0,0.027520428422141616,0.8178692677204953,0.8453896961426368,4.0948997794300155,0.040054321061291545,0.7935505771376145,0.4071828640503018,0.4071828640503018,0.045048235105036694,0.0,66.59528376650167,0.0,0.4071828640503018,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.598035316647641,10.661585253908282,513.4235311581757,0.998548930228957,1355.4786051788112,182.00307424079776,21,133.99470353902146,31.602140757803422,43.49218017916926,0.040638653244145416,0.837418212223863,0.7541345981668879,1061.8711432961722,1.0371560840770444,0.06306613871930852,1027.5671207923554,1020.0921652082116,13346.160631011655,1.3288000649608198,138.6514948953685,43492.18017916926,43630.83167406463,-3.015269631613556,0.0,0.04998035772859214,1.0719576283121717,1.121937986040764,4.128558269501048,0.030811354183852082,0.728249448644368,0.3058882931847705,0.3058882931847705,0.06306613871930852,0.0,47.569108572704025,0.0,0.3058882931847705,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
9.97869022720487,12.913042056628592,421.8304810171627,1.0709251053229356,936.1828416445924,248.94472167403325,11,109.13866956885934,29.54383287023617,16.86775864524683,0.045078310151960815,0.886204758417263,0.8139572793782278,925.150754337845,0.9040219647250836,0.09123851678863817,1027.1300306550645,1019.6139433570862,18355.39545523956,1.8283579033142263,194.2861066953585,16867.75864524683,17062.04475194219,0.1288290402621508,0.0010361660623851258,0.0,0.8731093565508747,0.8720731904884897,3.260490624702742,0.02987475142937844,0.7325331396810881,1.0,1.0,0.09123851678863817,0.27856337041036616,32.880850167147685,3.053133481506303,1.0758027963295633,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
7.865537511301877,26.213064486443404,67.14725495985927,0.8702775078284801,417.6387651588276,218.1639165795463,23,89.21642671048464,37.702239593276445,32.596345002295536,0.09825325436149425,0.8348000948419575,0.8497822449015696,592.622813164761,0.5796752241453931,0.04236932083117384,1027.4134214777025,1017.2584515990069,21733.5448945537,2.1670450214095953,35.08374405393246,32596.345002295537,32631.42874634947,-1.0866246192010829,0.0,0.008920732296870097,0.713731413683877,0.7226521459807472,3.185018996132097,0.03569991663606716,0.7731089997082153,0.6660310544013512,0.6660310544013512,0.04236932083117384,0.0,70.80594970955273,0.0,0.6660310544013512,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.766270704550922,34.68459194368036,673.1369776137064,0.9545040569938412,1300.7052606224386,171.1420743901912,24,145.77242928324722,39.401770371310874,43.92749154512547,0.08177909625074647,0.7995078809774857,0.8480459755359029,926.5318339065155,0.9065805672714962,0.052789764584016595,1027.4258994017941,1016.5884273007205,18195.072548496242,1.8148086657648084,102.59126414296986,43927.49154512547,44030.08280926844,-2.5768295441749722,0.0,0.03314186107828661,1.166179434265978,1.1993212953442645,6.498684749728535,0.04458102798781711,0.8154516888368277,0.4132418425673761,0.4132418425673761,0.052789764584016595,0.0,56.82919830463354,0.0,0.4132418425673761,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.250217755960791,19.572767177396436,525.7108668682963,1.2515443928932564,1960.353179897736,172.12175325538175,5,127.83934147067646,39.91579895433465,27.51609406122076,0.08908694194010774,0.7200804029304135,0.7011183587410974,802.0849880712863,0.7845819795006984,0.12755160433254795,1027.6071627191914,1017.0102489163054,17893.04154574761,1.7841571459473173,525.073218373268,27516.09406122076,28041.16727959403,-1.0118934223520495,0.0,0.013627433617535639,1.0227147317654117,1.0363421653829472,4.441508020653231,0.03474288876614728,0.7666688519836269,0.6380990265968222,0.6380990265968222,0.12755160433254795,0.0,23.519892326704948,0.0,0.6380990265968222,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
4.038050575096237,18.51983225153573,546.7206110632812,0.9271877007404485,607.0377382448086,168.11700359650817,30,120.58211536697887,31.02075616594619,36.97626661303669,0.0824634757370288,0.7753382892172237,0.761598042808846,973.4893578414859,0.950202154822393,0.04691044479144868,1027.8403150075724,1021.1749453786672,10992.712924470894,1.0937565878972346,46.99110299173385,36976.26661303669,37023.25771602843,-2.5899957588213365,0.0,0.03897217959371283,0.964656922935831,1.0036291025295438,4.129541887440498,0.03424671954769308,0.7569635737121445,0.29691371323360977,0.29691371323360977,0.04691044479144868,0.0,63.951642610450605,0.0,0.29691371323360977,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.988631095756952,19.903647475110816,526.3298630650041,1.0937553028771423,1293.5409567471145,225.65768845339505,40,110.64835611097246,29.031573251568712,40.00042668258697,0.08155082129244348,0.7067649583726553,0.723505634734418,954.4981357737265,0.9319575363001238,0.024797386358548196,1027.5210580928997,1020.8515309911247,14764.344975553997,1.4694885851180228,23.53083175129016,40000.42668258697,40023.95751433826,-2.514077824089502,0.0,0.0390447042389917,0.8851868488877798,0.9242315531267715,3.716522878252181,0.03358859551898604,0.7513182123712845,0.36888768358962976,0.36888768358962976,0.024797386358548196,0.0,120.98049192050578,0.0,0.36888768358962976,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.848051695440228,18.80255942464742,843.30544379343,1.1839742699135298,1475.0522313313886,169.74799886923327,38,55.41762402933005,29.926415711067953,42.340214947645215,0.013924205534395492,0.7088004159119723,0.7118754773603609,463.760640610629,0.4528623608575435,0.010824509339158425,1027.5377700869035,1020.5928792894257,11564.825702477026,1.151177846585312,5.386540452104243,42340.21494764522,42345.60148809732,-3.063958601427619,0.0,0.023497572653560655,0.4433409922346404,0.4668385648882011,1.622919313003319,0.02928525611535386,0.7123464110952716,0.2731057133697278,0.2731057133697278,0.010824509339158425,0.0,277.1488208844061,0.0,0.2731057133697278,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
6.105245049658645,24.94595122619301,415.30460408858903,0.881668646253242,458.19647470871496,183.39995544423383,5,106.29612305787246,39.949097799519905,30.917893211314432,0.0435628328416918,0.8269639711509885,0.8374926381010473,666.3634051897146,0.6518020277702821,0.213523179621597,1027.6235809881655,1017.0567875870747,19011.28399608449,1.8956013553344362,645.6377198605502,30917.893211314433,31563.530931174984,-1.2515754489570834,0.0,0.01172296395189778,0.8503689844629797,0.8620919484148776,3.8873743299486048,0.03657117699233622,0.7782328442688782,0.6023180371530371,0.6023180371530371,0.213523179621597,0.0,14.049996844916613,0.0,0.6023180371530371,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.4988615681231963,18.576541772215805,210.31111653613158,1.1194604405321757,819.6763954112537,179.28544553989454,28,156.8289704205463,37.686637353973936,12.662057755548489,0.05865295231440618,0.7152948559671204,0.8102275603178376,1042.1724600544444,1.0183008532241684,0.036949680951501876,1027.8915057553966,1018.993669199909,15649.427919590968,1.558712340790267,31.140741021623,12662.057755548489,12693.198496570112,0.2944459891790303,0.0021532742388505805,0.0,1.2546317633643707,1.25247848912552,5.778861376237452,0.03684817518562474,0.7832655245416194,1.0,1.0,0.036949680951501876,0.4508349986269062,81.19149943236684,12.201323178369185,1.2328986995531246,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW,1,False,False,False,INFEASIBLE,NO_VALID_LAYER,True,False,stage_2_candidates
10.930438460259397,20.95144018815174,303.5607312706527,0.981359357801212,986.1467127732449,164.12778413997714,4,183.69607069495066,36.18016271546696,40.74769098998637,0.06697591058080604,0.8934859420775884,0.7297965867559548,1271.5400413016794,1.2444093521949917,0.4112986248798758,1026.9913088873375,1016.6128139181238,16710.347937468425,1.66705416474352,3315.2670147063272,40747.69098998637,44062.95800469269,-2.728745248142318,0.0,0.05596821535036157,1.4695685655596054,1.525536780909967,6.97740366892494,0.037983412723681796,0.781360395170455,0.37923799704252215,0.37923799704252215,0.4112986248798758,0.0,7.293970411100165,0.0,0.37923799704252215,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
11.204127069635689,27.76771189362463,248.12038592215302,1.0207122940005107,1424.4031378795712,225.90718476001717,28,135.79377230073962,27.721799133830757,44.630932139253005,0.06319593222954563,0.8742197716100938,0.7631904921973737,1226.758654290681,1.1987197080347116,0.0523194345356515,1026.9501430143914,1019.8313457156789,15776.318949533937,1.571430526887513,103.8909135193965,44630.932139253004,44734.8230527724,-2.8844673783785644,0.0,0.05458107238806422,1.086350178405917,1.140931250793981,5.269213402193905,0.0388030563767261,0.783472187647792,0.3526630457646622,0.3526630457646622,0.0523194345356515,0.0,57.340069261561695,0.0,0.3526630457646622,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
7.215364014732604,15.992990586695326,51.43968437458138,0.9147987351303495,93.23125116576284,182.02460425874415,34,119.81004231529164,33.23338793790148,41.38057888619962,0.02162983034769084,0.8886703481456034,0.8293629941036841,902.8576749013304,0.8822290211300259,0.03947857158222132,1027.4937877499358,1019.2710619143426,14683.003862451198,1.462540668897564,13.89272880369721,41380.57888619962,41394.47161500331,-2.6606686397432755,0.0,0.0340969619563241,0.9584803385223332,0.9925773004786572,3.808700770953851,0.03178949524891151,0.7393921549184668,0.3547092954588985,0.3547092954588985,0.03947857158222132,0.0,75.99059134528092,0.0,0.3547092954588985,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
3.953879466794942,20.840525146168165,734.0401046128339,1.2415443514782785,790.051255382892,206.6138098339287,4,56.96288332526694,24.547260809666607,24.34855728649228,0.01425255225179905,0.8337903930386815,0.7438810904035512,581.1518397937288,0.5666893525581275,0.11702285876592775,1027.8484517725674,1023.1935774108481,9434.878609758116,0.9378270288844427,219.19998395059685,24348.55728649228,24567.757270442875,-1.5042082913648227,0.0,0.013833890369621165,0.4557030666021355,0.4695369569717566,1.7898547416798325,0.03142142105868278,0.7376675626028277,0.38403499781842465,0.38403499781842465,0.11702285876592775,0.0,25.636017028097733,0.0,0.38403499781842465,FAIL,VELOCITY_TOO_LOW,VELOCITY_TOO_LOW|INSUFFICIENT_NATURAL_CIRCULATION,2,False,False,False,INFEASIBLE,NO_VALID_LAYER,False,False,stage_2_candidates
