deep_temp_c,surface_temp_c,intake_depth_m,pipe_diameter_m,pipe_length_m,vertical_lift_height_m,number_of_pipes,it_load_mw,delta_t_c,hx_pressure_drop_kpa,pipe_roughness_mm,turbine_efficiency,pump_efficiency,required_mass_flow_kg_s,required_volumetric_flow_m3_s,actual_mass_flow_kg_s,actual_volumetric_flow_m3_s,velocity_ms,rho_cold_kgm3,rho_hot_kgm3,buoyancy_pressure_pa,buoyancy_head_m,friction_losses_pa,heat_exchanger_losses_pa,total_losses_pa,net_head_m,turbine_generation_mw,pump_assist_power_mw,pump_energy_mw,aux_energy_mw,hydra_total_power_mw,hydra_net_energy_mw,baseline_cooling_energy_mw,baseline_cooling_fraction,energy_savings_fraction,gravity_assist_fraction,pump_offset_fraction,positive_retrofit_benefit,required_velocity_ms,velocity_margin_ms,natural_velocity_ms,natural_velocity_margin_ms,required_flow_capacity_ratio,actual_cooling_capacity_ratio,natural_cooling_capacity_ratio,pressure_balance_ratio,pump_fraction_of_baseline,pump_fraction_of_hydra_total,classification,failure_mode,constraint_flags,issue_count,cooling_works,passive_natural_feasible,requires_pump_assist,circulation_regime,success_layer,turbine_recovery_active,meets_10pct_target,scenario_family
4.5,24.0,60.0,1.0,90.0,240.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2849.300142174224,2.7882186331850254,1.7750351115692997,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,3645.8564145834625,10000.0,13645.856414583463,1.3750434274449577,0.032669504486694215,0.0,0.0,1.6,1.5673304955133058,1.5673304955133058,8.54,0.0427,0.8164718389328681,1.0,1.0,True,0.780080537265054,0.280080537265054,1.7750351115692997,1.2750351115692997,3.8457567606005614,2.2754510935403354,2.2754510935403354,2.010173564779306,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,0.9,90.0,220.0,3,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3142.0149883812733,3.0746584421486394,1.6110192243199417,1027.7323791967958,1016.0816232363092,25144.661513922318,2.5082187598829306,2646.456422289304,10000.0,12646.456422289304,1.246715230520845,0.03266355502719037,0.0,0.0,1.6,1.5673364449728096,1.5673364449728096,8.54,0.0427,0.8164711422748466,1.0,1.0,True,0.6420415944568345,0.1420415944568345,1.6110192243199417,1.1110192243199417,4.672594464129682,2.509213169721285,2.509213169721285,1.9882772433869302,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,210.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3318.0730228004445,3.246942254872869,1.7083203629651627,1027.7323791967958,1016.0816232363092,24001.722354198573,2.394208816251888,2185.637854316311,10000.0,12185.637854316312,1.1786726496420226,0.03261122244234366,0.0,0.0,1.6,1.5673887775576565,1.5673887775576565,8.54,0.0427,0.816465014337511,1.0,1.0,True,0.6446946588967387,0.14469465889673871,1.7083203629651627,1.2083203629651627,4.65336568032668,2.649813116008435,2.649813116008435,1.9696730397823903,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.0,144.0,240.0,3,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3521.7916340925253,3.4434513875473494,1.4614461589994838,1027.7323791967958,1017.7686241444916,23458.664895145095,2.3381080807556405,2323.200324176324,10000.0,12323.200324176323,1.1098636607294097,0.03259276628870376,0.0,0.0,1.6,1.5674072337112963,1.5674072337112963,8.54,0.0427,0.8164628531953985,1.0,1.0,True,0.5773608709439358,0.07736087094393584,1.4614461589994838,0.9614461589994838,5.196057008669909,2.531252519087662,2.531252519087662,1.9036179140188618,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.4,144.0,230.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2971.324607245071,2.9076272143236026,1.8888295666453845,1027.7323791967958,1016.0816232363092,26287.60067364606,2.6222287035139726,3117.0773899871283,10000.0,13117.077389987127,1.3137800069115029,0.03255072613748195,0.0,0.0,1.6,1.567449273862518,1.567449273862518,8.54,0.0427,0.8164579304610634,1.0,1.0,True,0.796000548229647,0.29600054822964705,1.8888295666453845,1.3888295666453845,3.7688416253885495,2.372899831345914,2.372899831345914,2.0040745275858938,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.5,144.0,210.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3301.0577711581705,3.2302917655210805,1.827971207508358,1027.7323791967958,1016.0816232363092,24001.722354198573,2.394208816251888,2186.690535463236,10000.0,12186.690535463236,1.178567643074349,0.03244109999441577,0.0,0.0,1.6,1.567558900005584,1.567558900005584,8.54,0.0427,0.816445093676161,1.0,1.0,True,0.6934049220133813,0.19340492201338133,1.827971207508358,1.327971207508358,4.326476355675632,2.636224736046915,2.636224736046915,1.969502900262678,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.5,144.0,230.0,1,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3284.7471384015253,3.2129874870042716,1.8181789889747082,1027.7323791967958,1016.9361118493122,24359.61801612736,2.428893975522454,2499.971094413204,10000.0,12499.971094413204,1.182523672616867,0.03238916258579286,0.0,0.0,1.6,1.5676108374142073,1.5676108374142073,8.54,0.0427,0.816439012012388,1.0,1.0,True,0.729594885004361,0.22959488500436098,1.8181789889747082,1.3181789889747082,4.111870932294253,2.492039111491085,2.492039111491085,1.948773947726548,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,230.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3285.868718996714,3.2140845651859915,1.6910328795527787,1027.7323791967958,1016.9361118493122,24359.61801612736,2.428893975522454,2520.899360370686,10000.0,12520.899360370686,1.180436918256901,0.03234304646758992,0.0,0.0,1.6,1.56765695353241,1.56765695353241,8.54,0.0427,0.8164336119985468,1.0,1.0,True,0.6783423517602528,0.17834235176025282,1.6910328795527787,1.1910328795527787,4.422545624956486,2.4928900210412372,2.4928900210412372,1.9455166370258392,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,230.0,3,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,4219.859353756582,4.12435953559639,1.4466384731203508,1027.7323791967958,1018.5777532424137,20655.582540872427,2.057912860938681,1445.6297494472483,10000.0,11445.62974944725,0.9175863358299385,0.03228738312505097,0.0,0.0,1.6,1.5677126168749491,1.5677126168749491,8.54,0.0427,0.816427094042746,1.0,1.0,True,0.5050260764424419,0.005026076442441907,1.4466384731203508,0.9466384731203508,5.940287323642608,2.8644827279235052,2.8644827279235052,1.8046698166057624,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.3,90.0,230.0,2,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,4210.848184265669,4.115552298269003,1.550320690704668,1027.7323791967958,1018.5777532424137,20655.582540872427,2.057912860938681,1437.8166624091484,10000.0,11437.816662409148,0.9183647526219862,0.032245767914112884,0.0,0.0,1.6,1.567754232085887,1.567754232085887,8.54,0.0427,0.8164222210672263,1.0,1.0,True,0.542380076179309,0.042380076179308945,1.550320690704668,1.050320690704668,5.531176626422042,2.8583658559613787,2.8583658559613787,1.8059025730634277,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,0.9,144.0,250.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,2985.4438940978753,2.9202229184550506,1.5301001231353484,1027.7323791967958,1016.9361118493122,26477.845669703653,2.640102147307015,3513.3905842397126,10000.0,13513.390584239713,1.292683934213058,0.03218023403597499,0.0,0.0,1.6,1.567819765964025,1.567819765964025,8.54,0.0427,0.8164145473110042,1.0,1.0,True,0.6755508194484824,0.1755508194484824,1.5301001231353484,1.0301001231353484,4.440820606877794,2.264966719135235,2.264966719135235,1.959378403565425,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,210.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3683.178231706162,3.6027143254129648,1.5290394491665507,1027.7323791967958,1016.9361118493122,22241.39036255107,2.217685803737893,1741.0039392284627,10000.0,11741.003939228463,1.0469920056784483,0.032155408701224734,0.0,0.0,1.6,1.5678445912987753,1.5678445912987753,8.54,0.0427,0.8164116403631411,1.0,1.0,True,0.5471961637532707,0.04719616375327074,1.5290394491665507,1.0290394491665507,5.482494576392338,2.7943168290485145,2.7943168290485145,1.8943346308094857,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,230.0,2,190.0,40.0,10.0,0.03,0.85,0.84,1189.5817680941648,1.1640802604131295,4328.804965947203,4.236006760687497,1.8727261525947292,1027.7323791967958,1016.0816232363092,26287.60067364606,2.6222287035139726,1389.3659665575897,10000.0,11389.36596655759,1.48612188558466,0.05364266950030547,0.0,0.0,1.52,1.4663573304996944,1.4663573304996944,7.986333333333333,0.04203333333333333,0.8163916694561925,1.0,1.0,True,0.5146364655568064,0.014636465556806422,1.8727261525947292,1.3727261525947292,5.82935761606822,3.6389301534794067,3.6389301534794067,2.3080828863374756,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,240.0,3,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3581.6525234825167,3.5048713035713197,1.4875135809714946,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,1698.1374988068605,15000.0,16698.13749880686,1.0705736825789942,0.03197333561667276,0.0,0.0,1.6,1.5680266643833272,1.5680266643833272,8.54,0.0427,0.8163903203298212,1.0,1.0,True,0.520053691510036,0.020053691510035998,1.4875135809714946,0.9875135809714946,5.768635140900843,2.860307705253138,2.860307705253138,1.6427305042451474,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.2,300.0,250.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3308.2759455121336,3.2346852336988614,1.4300448452487124,1027.7323791967958,1017.7686241444916,24436.109265776144,2.4355292507871256,2809.18746266191,10000.0,12809.18746266191,1.1588468458749082,0.0319680174294192,0.0,0.0,1.6,1.5680319825705809,1.5680319825705809,8.54,0.0427,0.8163896975912669,1.0,1.0,True,0.6014175738999331,0.10141757389993311,1.4300448452487124,0.9300448452487124,4.988214728323113,2.377790253077391,2.377790253077391,1.9077017443148585,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.3,300.0,250.0,2,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3733.384552694187,3.6488941666373687,1.3745314637621757,1027.7323791967958,1018.5777532424137,22451.7201531222,2.2368618053681315,2146.7449002520098,10000.0,12146.74490025201,1.026683273762595,0.03196149947440941,0.0,0.0,1.6,1.5680385005255906,1.5680385005255906,8.54,0.0427,0.816388934364685,1.0,1.0,True,0.542380076179309,0.042380076179308945,1.3745314637621757,0.8745314637621757,5.531176626422042,2.534258768214341,2.534258768214341,1.848373398593099,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.5,90.0,250.0,1,190.0,40.0,10.0,0.03,0.85,0.84,1189.5817680941648,1.1640802604131295,3871.5780577421833,3.788581596107253,2.1438986251642733,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,1931.297552481505,10000.0,11931.297552481505,1.6600832614750622,0.053592722976233374,0.0,0.0,1.52,1.4664072770237666,1.4664072770237666,7.986333333333333,0.04203333333333333,0.8163854154567678,1.0,1.0,True,0.6587346759127123,0.1587346759127123,2.1438986251642733,1.6438986251642733,4.554185637553296,3.2545707756977973,3.2545707756977973,2.394834163460348,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,0.9,90.0,240.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3096.0765506171506,3.028438658076169,1.586801587764308,1027.7323791967958,1016.9361118493122,25418.731842915506,2.5344980614147348,3056.3675203879575,10000.0,13056.367520387957,1.232649551660519,0.03182286271662944,0.0,0.0,1.6,1.5681771372833706,1.5681771372833706,8.54,0.0427,0.8163727005522985,1.0,1.0,True,0.6755508194484824,0.1755508194484824,1.586801587764308,1.086801587764308,4.440820606877794,2.3489003966567137,2.3489003966567137,1.9468456140824237,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,230.0,3,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3632.9410337389563,3.55212833218328,1.5075700868366375,1027.7323791967958,1017.7686241444916,22481.22052451405,2.2406869107241554,2021.2326087381466,10000.0,12021.232608738146,1.0425393934308436,0.03158193651543398,0.0,0.0,1.6,1.5684180634845661,1.5684180634845661,8.54,0.0427,0.8163444890533295,1.0,1.0,True,0.5773608709439358,0.07736087094393584,1.5075700868366375,1.0075700868366375,5.196057008669909,2.6111400385895376,2.6111400385895376,1.8701260724439035,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.4,144.0,250.0,1,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,2936.2131959200274,2.872067730077633,1.8657296985166318,1027.7323791967958,1016.9361118493122,26477.845669703653,2.640102147307015,3561.2830698018406,10000.0,13561.28306980184,1.2879085814313505,0.031532656232699796,0.0,0.0,1.6,1.5684673437673002,1.5684673437673002,8.54,0.0427,0.8163387185284192,1.0,1.0,True,0.8375451486019452,0.3375451486019452,1.8657296985166318,1.3657296985166318,3.581896456576326,2.2276168653486472,2.2276168653486472,1.9524587410659036,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,250.0,2,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3686.6760775680655,3.6032427530166538,1.5929830425073606,1027.7323791967958,1018.5777532424137,22451.7201531222,2.2368618053681315,2169.9753927458055,10000.0,12169.975392745806,1.0243688229755343,0.031490478951764225,0.0,0.0,1.6,1.5685095210482356,1.5685095210482356,8.54,0.0427,0.8163337797367406,1.0,1.0,True,0.6365432838493278,0.1365432838493278,1.5929830425073606,1.0929830425073606,4.712955231980912,2.5025525882139785,2.5025525882139785,1.8448451560966235,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.1,300.0,250.0,3,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3697.198583035277,3.6135271232109885,1.2674616058527055,1027.7323791967958,1018.5777532424137,22451.7201531222,2.2368618053681315,2203.331792380487,10000.0,12203.331792380486,1.0210455294461949,0.031477904914128996,0.0,0.0,1.6,1.568522095085871,1.568522095085871,8.54,0.0427,0.8163323073669941,1.0,1.0,True,0.5050260764424419,0.005026076442441907,1.2674616058527055,0.7674616058527055,5.940287323642608,2.5096953701501765,2.5096953701501765,1.839802484690337,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.4,90.0,220.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3045.9673405111726,2.9806698034997616,1.9362789100070839,1027.7323791967958,1016.0816232363092,25144.661513922318,2.5082187598829306,2749.876344013227,10000.0,12749.876344013228,1.2363989338520696,0.031403047595292485,0.0,0.0,1.6,1.5685969524047074,1.5685969524047074,8.54,0.0427,0.8163235418729851,1.0,1.0,True,0.796000548229647,0.29600054822964705,1.9362789100070839,1.4362789100070839,3.7688416253885495,2.4325095181322225,2.4325095181322225,1.972149441726086,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,190.0,3,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3690.8587515622194,3.6117364370420715,1.5328685522676153,1027.7323791967958,1016.0816232363092,21715.84403475109,2.1661889289898038,1503.657738043874,10000.0,11503.657738043874,1.0186813306131814,0.03135116654722732,0.0,0.0,1.6,1.5686488334527726,1.5686488334527726,8.54,0.0427,0.8163174668088089,1.0,1.0,True,0.520053691510036,0.020053691510035998,1.5328685522676153,1.0328685522676153,5.768635140900843,2.9475197989975883,2.9475197989975883,1.8877338433787354,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.5,90.0,250.0,1,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3291.38578618074,3.220827122490045,1.8226153151599507,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,2129.358744487834,15000.0,17129.358744487836,1.1415686419964592,0.03133060295628475,0.0,0.0,1.6,1.5686693970437153,1.5686693970437153,8.54,0.0427,0.8163150588941785,1.0,1.0,True,0.6934049220133813,0.19340492201338133,1.8226153151599507,1.3226153151599507,4.326476355675632,2.628500688843939,2.628500688843939,1.6680997473001364,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.2,144.0,240.0,2,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3520.8029939807084,3.4453262281100803,1.5231686104663174,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,1746.83403904386,15000.0,16746.83403904386,1.065716127598737,0.03128752401861238,0.0,0.0,1.6,1.5687124759813875,1.5687124759813875,8.54,0.0427,0.8163100145220858,1.0,1.0,True,0.5417225953229541,0.04172259532295408,1.5231686104663174,1.0231686104663174,5.537889735264809,2.8117132709929935,2.8117132709929935,1.6379537630466607,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.2,144.0,210.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3599.7281127029696,3.5210872847766637,1.5566623511950728,1027.7323791967958,1016.9361118493122,22241.39036255107,2.217685803737893,1811.9326520285126,10000.0,11811.932652028512,1.039919714023565,0.031214576291891373,0.0,0.0,1.6,1.5687854237081087,1.5687854237081087,8.54,0.0427,0.8163014726337109,1.0,1.0,True,0.569996003909657,0.06999600390965699,1.5566623511950728,1.0566623511950728,5.263194793336644,2.731005727264362,2.731005727264362,1.8829594629234077,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.5,144.0,250.0,1,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3236.833840479406,3.16483231755164,1.7909287374055913,1027.7323791967958,1017.7686241444916,24436.109265776144,2.4355292507871256,2869.254214389451,10000.0,12869.254214389452,1.152860036385679,0.031116083177204438,0.0,0.0,1.6,1.5688839168227955,1.5688839168227955,8.54,0.0427,0.8162899394821083,1.0,1.0,True,0.7698144945919144,0.2698144945919144,1.7909287374055913,1.2909287374055913,3.897042756502431,2.326441954506168,2.326441954506168,1.8987976194031109,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,250.0,2,190.0,38.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2248355567853522,4264.024408890958,4.170871148612816,1.8439298897252805,1027.7323791967958,1016.9361118493122,26477.845669703653,2.640102147307015,1597.5520433962029,10000.0,11597.552043396203,1.4837119169526787,0.052754219263524985,0.0,0.0,1.52,1.467245780736475,1.467245780736475,7.986333333333333,0.04203333333333333,0.816280423130789,1.0,1.0,True,0.5414962037141741,0.04149620371417406,1.8439298897252805,1.3439298897252805,5.54020504561752,3.4052498929403185,3.4052498929403185,2.283054697286785,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.1,300.0,230.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2881.690194305869,2.8199143276984064,1.4836472871036699,1027.7323791967958,1016.0816232363092,26287.60067364606,2.6222287035139726,3372.846640668491,10000.0,13372.846640668491,1.2882666297517034,0.030955724945850083,0.0,0.0,1.6,1.56904427505415,1.56904427505415,8.54,0.0427,0.8162711621716452,1.0,1.0,True,0.6446946588967387,0.14469465889673871,1.4836472871036699,0.9836472871036699,4.65336568032668,2.3013177891726673,2.3013177891726673,1.9657445703222374,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.5,90.0,220.0,1,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3354.696957330541,3.281409159500655,1.8568977352588476,1027.7323791967958,1016.9361118493122,23300.50418933921,2.3232898896301735,2211.8555897452916,10000.0,12211.855589745292,1.105647541862438,0.030928434119012867,0.0,0.0,1.6,1.569071565880987,1.569071565880987,8.54,0.0427,0.8162679665244746,1.0,1.0,True,0.729594885004361,0.22959488500436098,1.8568977352588476,1.3568977352588476,4.111870932294253,2.5451079406179615,2.5451079406179615,1.9080232334965894,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.0,300.0,210.0,3,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3198.1697639480503,3.129609406864535,1.3282474854650277,1027.7323791967958,1016.0816232363092,24001.722354198573,2.394208816251888,2398.264637553613,10000.0,12398.264637553613,1.1574628001368275,0.030867146858841902,0.0,0.0,1.6,1.5691328531411581,1.5691328531411581,8.54,0.0427,0.8162607900303094,1.0,1.0,True,0.520053691510036,0.020053691510035998,1.3282474854650277,0.8282474854650277,5.768635140900843,2.554058373488913,2.554058373488913,1.9358936960821735,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,250.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3223.4132584870417,3.1517102687524052,1.6582157635220864,1027.7323791967958,1017.7686241444916,24436.109265776144,2.4355292507871256,2916.640590715595,10000.0,12916.640590715595,1.148137070696834,0.030860123556695998,0.0,0.0,1.6,1.569139876443304,1.569139876443304,8.54,0.0427,0.8162599676295896,1.0,1.0,True,0.7157366168726476,0.21573661687264756,1.6582157635220864,1.1582157635220864,4.191485986993727,2.3167960454049767,2.3167960454049767,1.891831633322729,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.0,300.0,230.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3188.9172185251455,3.119251098640062,1.3238512829157096,1027.7323791967958,1016.9361118493122,24359.61801612736,2.428893975522454,2723.7459268034318,10000.0,12723.745926803433,1.1602111165699565,0.03085092577852006,0.0,0.0,1.6,1.56914907422148,1.56914907422148,8.54,0.0427,0.8162588906063841,1.0,1.0,True,0.5471961637532707,0.04719616375327074,1.3238512829157096,0.8238512829157096,5.482494576392338,2.419335826178472,2.419335826178472,1.9145005060822673,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.2,144.0,230.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3564.587478058867,3.48529526236964,1.5408388031691458,1027.7323791967958,1017.7686241444916,22481.22052451405,2.2406869107241554,2087.8148466751195,10000.0,12087.814846675119,1.0359031901664604,0.03079047443352908,0.0,0.0,1.6,1.5692095255664709,1.5692095255664709,8.54,0.0427,0.8162518119945584,1.0,1.0,True,0.6014175738999331,0.10141757389993311,1.5408388031691458,1.0408388031691458,4.988214728323113,2.56201160398003,2.56201160398003,1.8598250229401674,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.4,90.0,240.0,1,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3013.1499645163226,2.947323713072639,1.9146168890917128,1027.7323791967958,1016.9361118493122,25418.731842915506,2.5344980614147348,3157.537339331049,10000.0,13157.53733933105,1.2225619237029342,0.030717052914358823,0.0,0.0,1.6,1.569282947085641,1.569282947085641,8.54,0.0427,0.8162432146269741,1.0,1.0,True,0.8375451486019452,0.3375451486019452,1.9146168890917128,1.4146168890917128,3.581896456576326,2.2859864835795984,2.2859864835795984,1.9318760940873634,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.3,144.0,210.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,4039.358860711523,3.9495056263607853,1.4877712265196952,1027.7323791967958,1017.7686241444916,20526.33178325196,2.0458445706611856,1385.2970268419017,10000.0,11385.297026841901,0.9110802906287194,0.03068718297102087,0.0,0.0,1.6,1.5693128170289792,1.5693128170289792,8.54,0.0427,0.8162397169755294,1.0,1.0,True,0.5124504771691738,0.012450477169173801,1.4877712265196952,0.9877712265196952,5.854224229768097,2.9032487875478,2.9032487875478,1.802880656943707,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.5,300.0,220.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3002.352865179941,2.9379903079299012,1.662562418713328,1027.7323791967958,1016.0816232363092,25144.661513922318,2.5082187598829306,2866.4817713144294,10000.0,12866.48177131443,1.2247673626694906,0.03066219712038274,0.0,0.0,1.6,1.5693378028796172,1.5693378028796172,8.54,0.0427,0.8162367912318949,1.0,1.0,True,0.6934049220133813,0.19340492201338133,1.662562418713328,1.162562418713328,4.326476355675632,2.397678998132701,2.397678998132701,1.9542763873479267,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.5,90.0,200.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3364.1629172779385,3.2920441031062455,1.8629158822609213,1027.7323791967958,1016.0816232363092,22858.783194474832,2.2801988726208458,1924.602348147113,10000.0,11924.602348147113,1.090701400276425,0.030596434740832863,0.0,0.0,1.6,1.5694035652591671,1.5694035652591671,8.54,0.0427,0.8162290907190671,1.0,1.0,True,0.6934049220133813,0.19340492201338133,1.8629158822609213,1.3629158822609213,4.326476355675632,2.686620505738162,2.686620505738162,1.9169430163871848,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.3,144.0,250.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2611.740145597046,2.5557512987853497,1.9254932663442363,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,4555.638488082,10000.0,14555.638488082,1.398301206331577,0.03045219696532175,0.0,0.0,1.6,1.5695478030346783,1.5695478030346783,8.54,0.0427,0.8162122010498035,1.0,1.0,True,0.923172233449768,0.42317223344976795,1.9254932663442363,1.4254932663442363,3.2496644627074747,2.085735680273801,2.085735680273801,1.963052257480096,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.2,144.0,190.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3591.933909061553,3.5149322832561607,1.5539412430930555,1027.7323791967958,1016.0816232363092,21715.84403475109,2.1661889289898038,1577.9543997204246,10000.0,11577.954399720424,1.011270124043126,0.030288896227918718,0.0,0.0,1.6,1.5697111037720812,1.5697111037720812,8.54,0.0427,0.8161930791835971,1.0,1.0,True,0.5417225953229541,0.04172259532295408,1.5539412430930555,1.0539412430930555,5.537889735264809,2.8685184197765565,2.8685184197765565,1.8756201039516507,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.5,300.0,240.0,1,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,2988.322467465227,2.9230386055749507,1.6541014859580245,1027.7323791967958,1016.9361118493122,25418.731842915506,2.5344980614147348,3247.2706846456003,10000.0,13247.2706846456,1.2136146248703459,0.030241003224097097,0.0,0.0,1.6,1.569758996775903,1.569758996775903,8.54,0.0427,0.8161874711035243,1.0,1.0,True,0.729594885004361,0.22959488500436098,1.6541014859580245,1.1541014859580245,4.111870932294253,2.267150606391844,2.267150606391844,1.9187901000903813,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.3,90.0,250.0,2,200.0,32.0,10.0,0.03,0.85,0.84,1565.2391685449536,1.5292299161033371,4098.876930316848,4.004579843279278,1.508517578849857,1027.7323791967958,1019.36224282495,20527.759451951762,2.044394109046919,1681.0289645968612,10000.0,11681.02896459686,0.8810607769935905,0.030113322800297847,0.0,0.0,1.6,1.5698866771997022,1.5698866771997022,8.54,0.0427,0.8161725202342268,1.0,1.0,True,0.5760579888091136,0.07605798880911363,1.508517578849857,1.008517578849857,5.207809037076126,2.6186904932408277,2.6186904932408277,1.7573588349252265,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,250.0,3,200.0,32.0,10.0,0.03,0.85,0.84,1565.2391685449536,1.5292299161033371,4101.421225509308,4.007065605456648,1.4054970763679204,1027.7323791967958,1019.36224282495,20527.759451951762,2.044394109046919,1693.5422481497733,10000.0,11693.542248149774,0.8798145580265235,0.030089394722215095,0.0,0.0,1.6,1.569910605277785,1.569910605277785,8.54,0.0427,0.8161697183515474,1.0,1.0,True,0.5363845736018743,0.036384573601874304,1.4054970763679204,0.9054970763679204,5.593002013191224,2.6203159925533868,2.6203159925533868,1.7554782816301702,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.1,300.0,250.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,2855.3713508651836,2.7929919821910083,1.4694825784519994,1027.7323791967958,1016.9361118493122,26477.845669703653,2.640102147307015,3825.618377966138,10000.0,13825.618377966137,1.2615517462341372,0.030036933975278964,0.0,0.0,1.6,1.5699630660247212,1.5699630660247212,8.54,0.0427,0.8161635754069414,1.0,1.0,True,0.6783423517602528,0.17834235176025282,1.4694825784519994,0.9694825784519994,4.422545624956486,2.166284582760889,2.166284582760889,1.9151292149001702,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.5,90.0,240.0,1,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3309.987980912118,3.2363591858476872,1.8314046650614095,1027.7323791967958,1017.7686241444916,23458.664895145095,2.3381080807556405,2550.8608305248345,10000.0,12550.860830524834,1.08717290352129,0.030006336099666447,0.0,0.0,1.6,1.5699936639003333,1.5699936639003333,8.54,0.0427,0.8161599925175254,1.0,1.0,True,0.7698144945919144,0.2698144945919144,1.8314046650614095,1.3314046650614095,3.897042756502431,2.3790207614007755,2.3790207614007755,1.8690881216762032,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.2,300.0,250.0,2,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3201.4783731269677,3.1328470881554726,1.3850225000860952,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,2307.5144415976665,15000.0,17307.51444159767,1.1237973364879923,0.03000036260435412,0.0,0.0,1.6,1.569999637395646,1.569999637395646,8.54,0.0427,0.8161592930450062,1.0,1.0,True,0.5417225953229541,0.04172259532295408,1.3850225000860952,0.8850225000860952,5.537889735264809,2.5567006287791965,2.5567006287791965,1.6509290857165915,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.3,144.0,230.0,2,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3987.086612807539,3.8968546845388645,1.4679377172903403,1027.7323791967958,1018.5777532424137,20655.582540872427,2.057912860938681,1604.2606834679073,10000.0,11604.260683467906,0.9017819575889539,0.029980933084101456,0.0,0.0,1.6,1.5700190669158987,1.5700190669158987,8.54,0.0427,0.8161570179255389,1.0,1.0,True,0.542380076179309,0.042380076179308945,1.4679377172903403,0.9679377172903403,5.531176626422042,2.706474263639886,2.706474263639886,1.7799998728311535,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.1,144.0,210.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3123.7988629420565,3.05683282257902,1.6082976989057907,1027.7323791967958,1016.0816232363092,24001.722354198573,2.394208816251888,2464.3738302424754,10000.0,12464.373830242475,1.1508683062236322,0.029977583805528226,0.0,0.0,1.6,1.5700224161944718,1.5700224161944718,8.54,0.0427,0.8161566257383522,1.0,1.0,True,0.6446946588967387,0.14469465889673871,1.6082976989057907,1.1082976989057907,4.65336568032668,2.4946657719455265,2.4946657719455265,1.9256260026446637,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.3,90.0,240.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2688.8782447361523,2.6312357597463523,1.9823629709055182,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,4027.8394601081013,10000.0,14027.839460108102,1.3369400296238485,0.02997581482439817,0.0,0.0,1.6,1.5700241851756018,1.5700241851756018,8.54,0.0427,0.8161564185977047,1.0,1.0,True,0.923172233449768,0.42317223344976795,1.9823629709055182,1.4823629709055182,3.2496644627074747,2.1473381662462914,2.1473381662462914,1.9554358254081712,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.2,300.0,250.0,2,190.0,40.0,10.0,0.03,0.85,0.84,1189.5817680941648,1.1640802604131295,3774.4158395415816,3.6935022805874134,1.6328865146574316,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,2096.1752307819447,10000.0,12096.175230781944,1.6436364588179604,0.051730115170425015,0.0,0.0,1.52,1.468269884829575,1.468269884829575,7.986333333333333,0.04203333333333333,0.8161521910560238,1.0,1.0,True,0.5146364655568064,0.014636465556806422,1.6328865146574316,1.1328865146574316,5.82935761606822,3.1728931467977968,3.1728931467977968,2.3621912255686164,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.4,300.0,240.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2689.9807860295587,2.6323146654511707,1.7099832276728273,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,4069.505102981936,10000.0,14069.505102981937,1.3327838174974347,0.029894880516442037,0.0,0.0,1.6,1.570105119483558,1.570105119483558,8.54,0.0427,0.8161469415124639,1.0,1.0,True,0.796000548229647,0.29600054822964705,1.7099832276728273,1.2099832276728273,3.7688416253885495,2.1482186557232055,2.1482186557232055,1.9496449685039796,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.1,144.0,230.0,3,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3980.546214671815,3.8904623024340776,1.3645979203196907,1027.7323791967958,1018.5777532424137,20655.582540872427,2.057912860938681,1623.5250117011392,10000.0,11623.525011701138,0.8998626552042324,0.029868047431058267,0.0,0.0,1.6,1.5701319525689417,1.5701319525689417,8.54,0.0427,0.8161437994649952,1.0,1.0,True,0.5050260764424419,0.005026076442441907,1.3645979203196907,0.8645979203196907,5.940287323642608,2.7020345759813744,2.7020345759813744,1.7770497779356023,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.0,144.0,240.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2687.421171026607,2.629809921868923,1.6741889938302006,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,4089.8135674268333,10000.0,14089.813567426834,1.3307580168527569,0.029821038154247033,0.0,0.0,1.6,1.5701789618457531,1.5701789618457531,8.54,0.0427,0.8161382948658369,1.0,1.0,True,0.780080537265054,0.280080537265054,1.6741889938302006,1.1741889938302006,3.8457567606005614,2.146174547181848,2.146174547181848,1.9468348322780065,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,0.9,144.0,220.0,3,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2949.0208305154756,2.885801571967651,1.5120644772379048,1027.7323791967958,1016.0816232363092,25144.661513922318,2.5082187598829306,2997.384068882392,10000.0,12997.384068882391,1.211709656631573,0.0297964374941199,0.0,0.0,1.6,1.5702035625058801,1.5702035625058801,8.54,0.0427,0.8161354142264777,1.0,1.0,True,0.6420415944568345,0.1420415944568345,1.5120644772379048,1.0120644772379048,4.672594464129682,2.355088035249659,2.355088035249659,1.9345940214325326,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,250.0,3,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3546.426300654044,3.4661669748237918,1.4710869536669002,1027.7323791967958,1018.5777532424137,22451.7201531222,2.2368618053681315,2354.8689056211106,10000.0,12354.868905621111,1.005947907598429,0.02974776649222718,0.0,0.0,1.6,1.5702522335077729,1.5702522335077729,8.54,0.0427,0.8161297150459282,1.0,1.0,True,0.6110815524953547,0.11108155249535467,1.4710869536669002,0.9710869536669002,4.909328366646783,2.407349637146972,2.407349637146972,1.8172366153482464,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.1,144.0,230.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3100.950216984266,3.0332058527470487,1.5958667929916044,1027.7323791967958,1016.9361118493122,24359.61801612736,2.428893975522454,2827.224694936575,10000.0,12827.224694936574,1.149893263623877,0.029733104480314333,0.0,0.0,1.6,1.5702668955196857,1.5702668955196857,8.54,0.0427,0.8161279981827065,1.0,1.0,True,0.6783423517602528,0.17834235176025282,1.5958667929916044,1.0958667929916044,4.422545624956486,2.352597901119453,2.352597901119453,1.8990559996772403,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,0.9,300.0,240.0,3,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2688.3760100087993,2.6307442916120163,1.3784229070644904,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,4141.148250370973,10000.0,14141.148250370974,1.3256373030693622,0.029716842389075293,0.0,0.0,1.6,1.5702831576109246,1.5702831576109246,8.54,0.0427,0.8161260939565662,1.0,1.0,True,0.6420415944568345,0.1420415944568345,1.3784229070644904,0.8784229070644904,4.672594464129682,2.1469370815930273,2.1469370815930273,1.939767503155212,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.0,300.0,250.0,3,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3147.969567240286,3.077944779394522,1.3063203365454172,1027.7323791967958,1017.7686241444916,24436.109265776144,2.4355292507871256,3106.429086094097,10000.0,13106.429086094096,1.1292209892973861,0.02964131046707265,0.0,0.0,1.6,1.5703586895329273,1.5703586895329273,8.54,0.0427,0.8161172494692123,1.0,1.0,True,0.5773608709439358,0.07736087094393584,1.3063203365454172,0.8063203365454172,5.196057008669909,2.2625716467582833,2.2625716467582833,1.86443684280891,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.0,144.0,240.0,3,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3376.4765372308248,3.3040937513993165,1.4023009412646539,1027.7323791967958,1016.0816232363092,27430.5398333698,2.736238647145015,1908.1756404308862,15000.0,16908.175640430887,1.0496220540664913,0.029551846112861768,0.0,0.0,1.6,1.5704481538871382,1.5704481538871382,8.54,0.0427,0.8161067735495154,1.0,1.0,True,0.520053691510036,0.020053691510035998,1.4023009412646539,0.9023009412646539,5.768635140900843,2.6964541626325365,2.6964541626325365,1.622324041144794,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.0,144.0,210.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3459.0684872814077,3.383500555155182,1.4360022354856514,1027.7323791967958,1016.9361118493122,22241.39036255107,2.217685803737893,1971.7346667460642,10000.0,11971.734666746064,1.0239858783383402,0.029535277885807485,0.0,0.0,1.6,1.5704647221141925,1.5704647221141925,8.54,0.0427,0.8161048334760899,1.0,1.0,True,0.5471961637532707,0.04719616375327074,1.4360022354856514,0.9360022354856514,5.482494576392338,2.6242914892457856,2.6242914892457856,1.857825200915208,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.0,90.0,230.0,2,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2782.1948345495666,2.722551887047881,1.7332303625913512,1027.7323791967958,1016.0816232363092,26287.60067364606,2.6222287035139726,3563.6421270198753,10000.0,13563.642127019875,1.2692344857754339,0.0294453917490607,0.0,0.0,1.6,1.5705546082509392,1.5705546082509392,8.54,0.0427,0.8160943081673373,1.0,1.0,True,0.780080537265054,0.280080537265054,1.7332303625913512,1.2332303625913512,3.8457567606005614,2.221860794871284,2.221860794871284,1.9380930599222332,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,200.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3683.2468655410626,3.6027814598508465,1.5927791061530474,1027.7323791967958,1016.9361118493122,21182.27653576292,2.112081717845612,1574.4266554852766,10000.0,11574.426655485277,0.9579973165622111,0.0294227359050403,0.0,0.0,1.6,1.5705772640949598,1.5705772640949598,8.54,0.0427,0.8160916552582014,1.0,1.0,True,0.569996003909657,0.06999600390965699,1.5927791061530474,1.0927791061530474,5.263194793336644,2.7943688994800375,2.7943688994800375,1.8300929425065176,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.3,300.0,220.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3661.910538452375,3.5804534267846493,1.3487499677706332,1027.7323791967958,1017.7686241444916,21503.776153883005,2.1432657406926703,1845.9832183608,10000.0,11845.9832183608,0.9625852027701058,0.029392386139491997,0.0,0.0,1.6,1.570607613860508,1.570607613860508,8.54,0.0427,0.8160881014214861,1.0,1.0,True,0.5124504771691738,0.012450477169173801,1.3487499677706332,0.8487499677706332,5.854224229768097,2.63196158040726,2.63196158040726,1.8152799778200777,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,220.0,2,200.0,36.0,10.0,0.03,0.85,0.84,1391.3237053732921,1.360374502970755,3654.135105491976,3.5728509538963955,1.5795469173422356,1027.7323791967958,1017.7686241444916,21503.776153883005,2.1432657406926703,1825.4975317708322,10000.0,11825.497531770832,0.9646269962638925,0.029392189956025282,0.0,0.0,1.6,1.5706078100439749,1.5706078100439749,8.54,0.0427,0.8160880784491833,1.0,1.0,True,0.6014175738999331,0.10141757389993311,1.5795469173422356,1.0795469173422356,4.988214728323113,2.626373065721303,2.626373065721303,1.8184246452303712,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,250.0,1.2,300.0,220.0,2,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,3241.7051482213215,3.1708858061022664,1.4018393056141802,1027.7323791967958,1016.9361118493122,23300.50418933921,2.3232898896301735,2427.9638305625313,10000.0,12427.96383056253,1.0840994205481287,0.029304246314931174,0.0,0.0,1.6,1.5706957536850688,1.5706957536850688,8.54,0.0427,0.8160777805989381,1.0,1.0,True,0.569996003909657,0.06999600390965699,1.4018393056141802,0.9018393056141802,5.263194793336644,2.4593844448010698,2.4593844448010698,1.8748448665451705,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.5,144.0,250.0,1,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3133.51550862118,3.0663411689036426,1.735194148398916,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,2350.495652535813,15000.0,17350.495652535814,1.1195098944185156,0.0292514714768111,0.0,0.0,1.6,1.570748528523189,1.570748528523189,8.54,0.0427,0.8160716008755048,1.0,1.0,True,0.6934049220133813,0.19340492201338133,1.735194148398916,1.235194148398916,4.326476355675632,2.5024254851848746,2.5024254851848746,1.6468393506048031,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.2,144.0,250.0,2,200.0,34.0,10.0,0.03,0.85,0.84,1473.1662762776034,1.439826987047739,3492.3921455711557,3.413355669023845,1.5090345201552455,1027.7323791967958,1018.5777532424137,22451.7201531222,2.2368618053681315,2415.853458455349,10000.0,12415.853458455349,0.9998720249479236,0.0291175851044374,0.0,0.0,1.6,1.5708824148955627,1.5708824148955627,8.54,0.0427,0.816055923314337,1.0,1.0,True,0.6365432838493278,0.1365432838493278,1.5090345201552455,1.0090345201552455,4.712955231980912,2.370670712335156,2.370670712335156,1.8083106592911906,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,1.4,144.0,220.0,1,200.0,40.0,10.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,2887.919010874946,2.8260096148054146,1.835809793557163,1027.7323791967958,1016.0816232363092,25144.661513922318,2.5082187598829306,3059.702226553706,10000.0,13059.702226553705,1.2054933243072747,0.029029379469540335,0.0,0.0,1.6,1.5709706205304597,1.5709706205304597,8.54,0.0427,0.8160455947856604,1.0,1.0,True,0.796000548229647,0.29600054822964705,1.835809793557163,1.335809793557163,3.7688416253885495,2.3062921220847317,2.3062921220847317,1.925362544851659,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.2,90.0,230.0,2,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3576.7188497180346,3.5000433948099463,1.5473589092226143,1027.7323791967958,1016.0816232363092,26287.60067364606,2.6222287035139726,1530.6681007098625,15000.0,16530.668100709863,0.9732690696512749,0.02902723429468464,0.0,0.0,1.6,1.5709727657053154,1.5709727657053154,8.54,0.0427,0.8160453435942253,1.0,1.0,True,0.5417225953229541,0.04172259532295408,1.5473589092226143,1.0473589092226143,5.537889735264809,2.8563676733848227,2.8563676733848227,1.5902321983294319,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,60.0,1.1,90.0,250.0,2,200.0,40.0,15.0,0.03,0.85,0.84,1252.1913348359628,1.2253476425401362,3120.043346325671,3.053157814371899,1.6063641593287108,1027.7323791967958,1016.0816232363092,28573.47899309354,2.850248590776057,2392.108947594951,15000.0,17392.108947594952,1.1153589040673397,0.0290177142303282,0.0,0.0,1.6,1.5709822857696718,1.5709822857696718,8.54,0.0427,0.8160442288325911,1.0,1.0,True,0.6446946588967387,0.14469465889673871,1.6063641593287108,1.1063641593287108,4.65336568032668,2.4916666163756807,2.4916666163756807,1.6428990342223444,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
4.5,24.0,120.0,0.9,144.0,240.0,3,200.0,38.0,10.0,0.03,0.85,0.84,1318.0961419325927,1.2893005860898445,2913.5911105545256,2.849939854126527,1.4932741244405987,1027.7323791967958,1016.9361118493122,25418.731842915506,2.5344980614147348,3441.980730512876,10000.0,13441.980730512876,1.1942001144676122,0.029013067270461903,0.0,0.0,1.6,1.570986932729538,1.570986932729538,8.54,0.0427,0.8160436846920915,1.0,1.0,True,0.6755508194484824,0.1755508194484824,1.4932741244405987,0.9932741244405987,4.440820606877794,2.210454167844402,2.210454167844402,1.8909960036779236,0.0,0.0,PASS,NONE,NONE,0,True,True,False,PASSIVE_NATURAL,PASSIVE_STANDALONE,True,True,focus_window
